    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 326</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWINDOW METAL CLIMATEZONE 4-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">      37.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      37.16</td>
    <td align="right">      37.16</td>
    <td align="right">      3.127</td>
    <td align="right">      0.401</td>
    <td align="right">      0.311</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 572</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWINDOW METAL CLIMATEZONE 4-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.58</td>
    <td align="right">      18.58</td>
    <td align="right">      3.127</td>
    <td align="right">      0.401</td>
    <td align="right">      0.311</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 580</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWINDOW METAL CLIMATEZONE 4-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.58</td>
    <td align="right">      18.58</td>
    <td align="right">      3.127</td>
    <td align="right">      0.401</td>
    <td align="right">      0.311</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 584</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2229.67</td>
    <td align="right">      3.127</td>
    <td align="right">      0.401</td>
    <td align="right">      0.311</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     743.22</td>
    <td align="right">      3.127</td>
    <td align="right">      0.401</td>
    <td align="right">      0.311</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1486.45</td>
    <td align="right">      3.127</td>
    <td align="right">      0.401</td>
    <td align="right">      0.311</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-02-24
    16:46:34</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 67</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 69</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 71</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 43</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 63</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 77</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-02-24
    16:46:34</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1 90.1-2010 - OFFICE - OPENOFFICE LIGHTS</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.5486</td>
    <td align="right">     118.45</td>
    <td align="right">    1249.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.22</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 100 90.1-2010 - OFFICE - OPENOFFICE LIGHTS</td>
    <td align="right">THERMAL ZONE 100</td>
    <td align="right">THERMAL ZONE 100</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.5486</td>
    <td align="right">     118.45</td>
    <td align="right">    1249.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.22</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 90.1-2010 - OFFICE - OPENOFFICE LIGHTS</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.5486</td>
    <td align="right">      48.77</td>
    <td align="right">     514.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3 90.1-2010 - OFFICE - OPENOFFICE LIGHTS</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.5486</td>
    <td align="right">      48.77</td>
    <td align="right">     514.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 90.1-2010 - OFFICE - OPENOFFICE LIGHTS</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.5486</td>
    <td align="right">     130.06</td>
    <td align="right">    1372.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.34</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5 90.1-2010 - OFFICE - OPENOFFICE LIGHTS</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.5486</td>
    <td align="right">     118.45</td>
    <td align="right">    1249.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.22</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 51 90.1-2010 - OFFICE - OPENOFFICE LIGHTS</td>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.5486</td>
    <td align="right">    2132.12</td>
    <td align="right">   22491.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      21.91</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 52 90.1-2010 - OFFICE - OPENOFFICE LIGHTS</td>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.5486</td>
    <td align="right">     877.93</td>
    <td align="right">    9261.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.02</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 53 90.1-2010 - OFFICE - OPENOFFICE LIGHTS</td>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.5486</td>
    <td align="right">     877.93</td>
    <td align="right">    9261.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.02</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 54 90.1-2010 - OFFICE - OPENOFFICE LIGHTS</td>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.5486</td>
    <td align="right">    2341.16</td>
    <td align="right">   24696.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      24.06</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 55 90.1-2010 - OFFICE - OPENOFFICE LIGHTS</td>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.5486</td>
    <td align="right">    2132.12</td>
    <td align="right">   22491.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      21.91</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 96 90.1-2010 - OFFICE - OPENOFFICE LIGHTS</td>
    <td align="right">THERMAL ZONE 96</td>
    <td align="right">THERMAL ZONE 96</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.5486</td>
    <td align="right">     118.45</td>
    <td align="right">    1249.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.22</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 97 90.1-2010 - OFFICE - OPENOFFICE LIGHTS</td>
    <td align="right">THERMAL ZONE 97</td>
    <td align="right">THERMAL ZONE 97</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.5486</td>
    <td align="right">      48.77</td>
    <td align="right">     514.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 98 90.1-2010 - OFFICE - OPENOFFICE LIGHTS</td>
    <td align="right">THERMAL ZONE 98</td>
    <td align="right">THERMAL ZONE 98</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.5486</td>
    <td align="right">      48.77</td>
    <td align="right">     514.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 99 90.1-2010 - OFFICE - OPENOFFICE LIGHTS</td>
    <td align="right">THERMAL ZONE 99</td>
    <td align="right">THERMAL ZONE 99</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.5486</td>
    <td align="right">     130.06</td>
    <td align="right">    1372.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.34</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10.5486</td>
    <td align="right">    9290.30</td>
    <td align="right">   98000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.32</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-02-24
    16:46:34</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 56</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6640.36</td>
    <td align="right">    5315.08</td>
    <td align="right">    1325.28</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7838.17</td>
    <td align="right">    6275.67</td>
    <td align="right">    1562.50</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 57</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4912.23</td>
    <td align="right">    3933.01</td>
    <td align="right">     979.23</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 58</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4452.52</td>
    <td align="right">    3564.94</td>
    <td align="right">     887.59</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 59</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3813.27</td>
    <td align="right">    3052.73</td>
    <td align="right">     760.54</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 60</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4582.59</td>
    <td align="right">    3670.61</td>
    <td align="right">     911.97</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 43</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  189750.58</td>
    <td align="right">  151924.80</td>
    <td align="right">   37825.78</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 44</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  128360.88</td>
    <td align="right">  102772.81</td>
    <td align="right">   25588.07</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 45</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  121361.29</td>
    <td align="right">   97168.55</td>
    <td align="right">   24192.73</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 46</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  121613.54</td>
    <td align="right">   97370.52</td>
    <td align="right">   24243.02</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 47</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  137560.58</td>
    <td align="right">  110075.79</td>
    <td align="right">   27484.79</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   10639.38</td>
    <td align="right">    8518.48</td>
    <td align="right">    2120.91</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7306.53</td>
    <td align="right">    5850.02</td>
    <td align="right">    1456.52</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6729.31</td>
    <td align="right">    5387.85</td>
    <td align="right">    1341.45</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6887.59</td>
    <td align="right">    5514.58</td>
    <td align="right">    1373.00</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 56</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6363.1</td>
    <td align="right">       2.56</td>
    <td align="right">       8.72</td>
    <td align="right">       8.78</td>
    <td align="right">       8.68</td>
    <td align="right">       8.81</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 6</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7491.7</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 57</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4695.1</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 58</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4255.7</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 59</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3661.7</td>
    <td align="right">       2.57</td>
    <td align="right">       8.78</td>
    <td align="right">       8.85</td>
    <td align="right">       8.75</td>
    <td align="right">       8.92</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 60</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4402.6</td>
    <td align="right">       2.58</td>
    <td align="right">       8.80</td>
    <td align="right">       8.87</td>
    <td align="right">       8.76</td>
    <td align="right">       8.94</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 43</td>
    <td align="right">&nbsp;</td>
    <td align="right">   181364.2</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 44</td>
    <td align="right">&nbsp;</td>
    <td align="right">   122687.7</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 45</td>
    <td align="right">&nbsp;</td>
    <td align="right">   115997.5</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 46</td>
    <td align="right">&nbsp;</td>
    <td align="right">   116238.6</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 47</td>
    <td align="right">&nbsp;</td>
    <td align="right">   131593.7</td>
    <td align="right">       2.54</td>
    <td align="right">       8.67</td>
    <td align="right">       8.73</td>
    <td align="right">       8.62</td>
    <td align="right">       8.74</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10169.2</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6983.6</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6431.9</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6583.2</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. SEER User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER Standard is calculated using AHRI Std 210/240-2008 default PLF curve and cooling coefficient of degradation.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 56</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 57</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 58</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 59</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 60</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 43</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 44</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 45</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 46</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 47</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 56</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     5516.8</td>
    <td align="right">     5332.3</td>
    <td align="right">      12.04</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 6</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     6531.0</td>
    <td align="right">     6313.3</td>
    <td align="right">      11.70</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 57</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     4093.0</td>
    <td align="right">     3956.6</td>
    <td align="right">      11.95</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 58</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     3710.0</td>
    <td align="right">     3586.3</td>
    <td align="right">      12.08</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 59</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     3160.3</td>
    <td align="right">     3054.4</td>
    <td align="right">      11.94</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 60</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     3795.9</td>
    <td align="right">     3668.6</td>
    <td align="right">      12.28</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 43</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">   158107.0</td>
    <td align="right">   152836.7</td>
    <td align="right">      10.74</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 44</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">   106954.9</td>
    <td align="right">   103389.7</td>
    <td align="right">      10.91</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 45</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">   101122.6</td>
    <td align="right">    97751.8</td>
    <td align="right">      10.94</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 46</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">   101332.8</td>
    <td align="right">    97955.0</td>
    <td align="right">      10.94</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 47</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">   114507.5</td>
    <td align="right">   110686.8</td>
    <td align="right">      10.91</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 2</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     8865.1</td>
    <td align="right">     8569.6</td>
    <td align="right">      11.84</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 3</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     6088.1</td>
    <td align="right">     5885.1</td>
    <td align="right">      11.80</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     5607.1</td>
    <td align="right">     5420.2</td>
    <td align="right">      11.91</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     5739.0</td>
    <td align="right">     5547.7</td>
    <td align="right">      11.88</td>
    <td align="right">           4</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 56</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6640.36</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 56</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    8195.48</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 6</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7838.17</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 6</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   10597.63</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 57</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4912.23</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 57</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3875.96</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 58</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4452.52</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 58</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3846.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 59</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3813.27</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 59</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4197.87</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 60</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4582.59</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 60</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    8195.48</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 43</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  189750.58</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 43</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">  160513.08</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 44</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  128360.88</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 44</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   76603.50</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 45</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  121361.29</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 45</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   75004.96</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 46</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  121613.54</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 46</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   73798.35</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 47</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  137560.58</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 47</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">  160513.08</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 2</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   10639.38</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   10597.63</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 3</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7306.53</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 3</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4955.56</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6729.31</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 4</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4858.97</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6887.59</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 5</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5491.29</td>
    <td align="right">       1.00</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 56</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       0.38</td>
    <td align="right">     135.77</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       2.94</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:10:00</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       0.47</td>
    <td align="right">     169.11</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       2.72</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:20:00</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 57</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       0.30</td>
    <td align="right">     105.98</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       3.23</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:55:00</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 58</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       0.27</td>
    <td align="right">      96.06</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       3.37</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:55:00</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 59</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       0.21</td>
    <td align="right">      74.42</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       3.79</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 60</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       0.25</td>
    <td align="right">      88.47</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       3.49</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 43</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">      11.46</td>
    <td align="right">    4093.87</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       1.73</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 44</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       7.75</td>
    <td align="right">    2769.39</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       1.76</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:15:00</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 45</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       7.33</td>
    <td align="right">    2618.37</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       1.77</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:20:00</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 46</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       7.35</td>
    <td align="right">    2623.81</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       1.76</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 47</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       8.16</td>
    <td align="right">    2915.75</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       1.75</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       0.64</td>
    <td align="right">     229.54</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       2.49</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       0.44</td>
    <td align="right">     157.64</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       2.79</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:20:00</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       0.41</td>
    <td align="right">     145.18</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       2.87</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:20:00</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       0.42</td>
    <td align="right">     148.60</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       2.84</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-02-24
    16:46:34</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">    3966.98</td>
    <td align="right">    4562.02</td>
    <td align="right">      38.51</td>
    <td align="right">      0.331</td>
    <td align="right">      0.380</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00894</td>
    <td align="right">      32.86</td>
    <td align="right">    0.01498</td>
    <td align="right">      0.052</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 100</td>
    <td align="right">    4940.96</td>
    <td align="right">    5682.10</td>
    <td align="right">      47.97</td>
    <td align="right">      0.412</td>
    <td align="right">      0.474</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00895</td>
    <td align="right">      30.25</td>
    <td align="right">    0.01498</td>
    <td align="right">      0.052</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">    3096.61</td>
    <td align="right">    3561.10</td>
    <td align="right">      73.01</td>
    <td align="right">      0.258</td>
    <td align="right">      0.297</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:55:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00874</td>
    <td align="right">      31.90</td>
    <td align="right">    0.01498</td>
    <td align="right">      0.021</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">    2806.81</td>
    <td align="right">    3227.84</td>
    <td align="right">      66.18</td>
    <td align="right">      0.234</td>
    <td align="right">      0.269</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:55:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00877</td>
    <td align="right">      27.36</td>
    <td align="right">    0.01497</td>
    <td align="right">      0.021</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">    2274.62</td>
    <td align="right">    2615.82</td>
    <td align="right">      20.11</td>
    <td align="right">      0.181</td>
    <td align="right">      0.208</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00936</td>
    <td align="right">      23.74</td>
    <td align="right">    0.01497</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">    2720.50</td>
    <td align="right">    3128.58</td>
    <td align="right">      26.41</td>
    <td align="right">      0.215</td>
    <td align="right">      0.247</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00991</td>
    <td align="right">      23.74</td>
    <td align="right">    0.01497</td>
    <td align="right">      0.052</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">  119616.69</td>
    <td align="right">  137559.19</td>
    <td align="right">    1161.31</td>
    <td align="right">      9.968</td>
    <td align="right">     11.463</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00876</td>
    <td align="right">      33.04</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.934</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">   80917.49</td>
    <td align="right">   93055.11</td>
    <td align="right">    1907.88</td>
    <td align="right">      6.743</td>
    <td align="right">      7.754</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00867</td>
    <td align="right">      31.57</td>
    <td align="right">    0.01498</td>
    <td align="right">      0.385</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">   76504.98</td>
    <td align="right">   87980.73</td>
    <td align="right">    1803.84</td>
    <td align="right">      6.375</td>
    <td align="right">      7.331</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00868</td>
    <td align="right">      28.12</td>
    <td align="right">    0.01498</td>
    <td align="right">      0.385</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">   79683.04</td>
    <td align="right">   91635.49</td>
    <td align="right">     704.54</td>
    <td align="right">      6.388</td>
    <td align="right">      7.347</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00886</td>
    <td align="right">      23.74</td>
    <td align="right">    0.01497</td>
    <td align="right">      1.026</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">   85193.58</td>
    <td align="right">   97972.62</td>
    <td align="right">     827.11</td>
    <td align="right">      7.099</td>
    <td align="right">      8.164</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00887</td>
    <td align="right">      33.30</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.934</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 96</td>
    <td align="right">    6706.78</td>
    <td align="right">    7712.80</td>
    <td align="right">      65.11</td>
    <td align="right">      0.559</td>
    <td align="right">      0.643</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00883</td>
    <td align="right">      33.12</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.052</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 97</td>
    <td align="right">    4605.86</td>
    <td align="right">    5296.74</td>
    <td align="right">     108.60</td>
    <td align="right">      0.384</td>
    <td align="right">      0.441</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00871</td>
    <td align="right">      31.48</td>
    <td align="right">    0.01498</td>
    <td align="right">      0.021</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 98</td>
    <td align="right">    4241.99</td>
    <td align="right">    4878.29</td>
    <td align="right">     100.02</td>
    <td align="right">      0.353</td>
    <td align="right">      0.407</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00873</td>
    <td align="right">      28.12</td>
    <td align="right">    0.01498</td>
    <td align="right">      0.021</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 99</td>
    <td align="right">    4508.21</td>
    <td align="right">    5184.44</td>
    <td align="right">      39.86</td>
    <td align="right">      0.362</td>
    <td align="right">      0.416</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00904</td>
    <td align="right">      23.74</td>
    <td align="right">    0.01497</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">    4515.30</td>
    <td align="right">    5644.13</td>
    <td align="right">      47.65</td>
    <td align="right">      0.198</td>
    <td align="right">      0.248</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00731</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.052</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 100</td>
    <td align="right">    6437.11</td>
    <td align="right">    8046.38</td>
    <td align="right">      67.93</td>
    <td align="right">      0.282</td>
    <td align="right">      0.353</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00695</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.052</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">    2260.33</td>
    <td align="right">    2825.41</td>
    <td align="right">      57.93</td>
    <td align="right">      0.099</td>
    <td align="right">      0.124</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00731</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.021</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">    2236.36</td>
    <td align="right">    2795.45</td>
    <td align="right">      57.31</td>
    <td align="right">      0.098</td>
    <td align="right">      0.123</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00730</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.021</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">    1117.01</td>
    <td align="right">    1396.26</td>
    <td align="right">      10.74</td>
    <td align="right">      0.049</td>
    <td align="right">      0.061</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">    4515.30</td>
    <td align="right">    5644.13</td>
    <td align="right">      47.65</td>
    <td align="right">      0.198</td>
    <td align="right">      0.248</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00731</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.052</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">   91670.91</td>
    <td align="right">  114588.64</td>
    <td align="right">     967.39</td>
    <td align="right">      4.023</td>
    <td align="right">      5.029</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00738</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.934</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">   46154.85</td>
    <td align="right">   57693.57</td>
    <td align="right">    1182.87</td>
    <td align="right">      2.026</td>
    <td align="right">      2.532</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00738</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.385</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">   44876.02</td>
    <td align="right">   56095.02</td>
    <td align="right">    1150.10</td>
    <td align="right">      1.970</td>
    <td align="right">      2.462</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00737</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.385</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">   13140.17</td>
    <td align="right">   16425.21</td>
    <td align="right">     126.29</td>
    <td align="right">      0.577</td>
    <td align="right">      1.026</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      1.026</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">   91670.91</td>
    <td align="right">  114588.64</td>
    <td align="right">     967.39</td>
    <td align="right">      4.023</td>
    <td align="right">      5.029</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00738</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.934</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 96</td>
    <td align="right">    6437.11</td>
    <td align="right">    8046.38</td>
    <td align="right">      67.93</td>
    <td align="right">      0.282</td>
    <td align="right">      0.353</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00695</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.052</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 97</td>
    <td align="right">    3124.04</td>
    <td align="right">    3905.06</td>
    <td align="right">      80.06</td>
    <td align="right">      0.137</td>
    <td align="right">      0.171</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00702</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.021</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 98</td>
    <td align="right">    3046.77</td>
    <td align="right">    3808.46</td>
    <td align="right">      78.08</td>
    <td align="right">      0.134</td>
    <td align="right">      0.167</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00700</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.021</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 99</td>
    <td align="right">    2151.85</td>
    <td align="right">    2689.81</td>
    <td align="right">      20.68</td>
    <td align="right">      0.094</td>
    <td align="right">      0.118</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00628</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 56</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 56</td>
    <td align="right">   6640.364</td>
    <td align="right">   5315.085</td>
    <td align="right">   0.380158</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:10:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:10:00</td>
    <td align="right">    6473.13</td>
    <td align="right">    5282.20</td>
    <td align="right">   0.380158</td>
    <td align="right">      25.21</td>
    <td align="right">      17.61</td>
    <td align="right"> 0.00976170</td>
    <td align="right">      13.70</td>
    <td align="right">      12.26</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      32.86</td>
    <td align="right"> 0.01498474</td>
    <td align="right">      23.61</td>
    <td align="right">    13.6521</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00893591</td>
    <td align="right">    46.9434</td>
    <td align="right">    4562.02</td>
    <td align="right">       0.00</td>
    <td align="right">    6623.40</td>
    <td align="right">    5334.50</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 56</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 56</td>
    <td align="right">   6640.364</td>
    <td align="right">   6640.364</td>
    <td align="right">   0.380158</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    6640.36</td>
    <td align="right">    6640.36</td>
    <td align="right">   0.380158</td>
    <td align="right">      12.41</td>
    <td align="right">       9.01</td>
    <td align="right"> 0.00591175</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    13.6521</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00730633</td>
    <td align="right">    46.1792</td>
    <td align="right">    5644.13</td>
    <td align="right">       0.00</td>
    <td align="right">    5222.78</td>
    <td align="right">    5222.78</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 56</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 56</td>
    <td align="right">   8195.484</td>
    <td align="right">   8195.484</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    8195.48</td>
    <td align="right">    8195.48</td>
    <td align="right">   0.247721</td>
    <td align="right">      12.41</td>
    <td align="right">       9.01</td>
    <td align="right"> 0.00591175</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    20.9508</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00730633</td>
    <td align="right">    46.1792</td>
    <td align="right">    5644.13</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 6</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 6</td>
    <td align="right">   7838.166</td>
    <td align="right">   6275.669</td>
    <td align="right">   0.473504</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">    7696.50</td>
    <td align="right">    6384.74</td>
    <td align="right">   0.473504</td>
    <td align="right">      24.68</td>
    <td align="right">      17.31</td>
    <td align="right"> 0.00960698</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      30.25</td>
    <td align="right"> 0.01497995</td>
    <td align="right">      22.91</td>
    <td align="right">    10.9607</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00894557</td>
    <td align="right">    46.9939</td>
    <td align="right">    5682.10</td>
    <td align="right">       0.00</td>
    <td align="right">    7818.14</td>
    <td align="right">    6298.23</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 6</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 6</td>
    <td align="right">   7838.166</td>
    <td align="right">   7838.166</td>
    <td align="right">   0.473504</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    7838.17</td>
    <td align="right">    7838.17</td>
    <td align="right">   0.473504</td>
    <td align="right">      14.97</td>
    <td align="right">      10.26</td>
    <td align="right"> 0.00602566</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    10.9607</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00695188</td>
    <td align="right">    43.9685</td>
    <td align="right">    8046.38</td>
    <td align="right">       0.00</td>
    <td align="right">    6164.88</td>
    <td align="right">    6164.88</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 6</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 6</td>
    <td align="right">  10597.632</td>
    <td align="right">  10597.632</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   10597.63</td>
    <td align="right">   10597.63</td>
    <td align="right">   0.353124</td>
    <td align="right">      14.97</td>
    <td align="right">      10.26</td>
    <td align="right"> 0.00602566</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    14.6972</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00695188</td>
    <td align="right">    43.9685</td>
    <td align="right">    8046.38</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 57</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 57</td>
    <td align="right">   4912.233</td>
    <td align="right">   3933.006</td>
    <td align="right">   0.296748</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:55:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 16:55:00</td>
    <td align="right">    4745.83</td>
    <td align="right">    4201.57</td>
    <td align="right">   0.296748</td>
    <td align="right">      24.57</td>
    <td align="right">      16.93</td>
    <td align="right"> 0.00919196</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      31.90</td>
    <td align="right"> 0.01498297</td>
    <td align="right">      23.36</td>
    <td align="right">     7.2015</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00874255</td>
    <td align="right">    45.9415</td>
    <td align="right">    3561.10</td>
    <td align="right">       0.00</td>
    <td align="right">    4899.69</td>
    <td align="right">    3947.15</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 57</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 57</td>
    <td align="right">   4912.233</td>
    <td align="right">   4912.233</td>
    <td align="right">   0.296748</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    4912.23</td>
    <td align="right">    4912.23</td>
    <td align="right">   0.296748</td>
    <td align="right">      13.93</td>
    <td align="right">       9.95</td>
    <td align="right"> 0.00615980</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">     7.2015</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00730706</td>
    <td align="right">    46.1845</td>
    <td align="right">    2825.41</td>
    <td align="right">       0.00</td>
    <td align="right">    3863.57</td>
    <td align="right">    3863.57</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 57</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 57</td>
    <td align="right">   3875.960</td>
    <td align="right">   3875.960</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    3875.96</td>
    <td align="right">    3875.96</td>
    <td align="right">   0.124006</td>
    <td align="right">      13.93</td>
    <td align="right">       9.95</td>
    <td align="right"> 0.00615980</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    17.2334</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00730706</td>
    <td align="right">    46.1845</td>
    <td align="right">    2825.41</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 58</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 58</td>
    <td align="right">   4452.523</td>
    <td align="right">   3564.936</td>
    <td align="right">   0.268977</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:55:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:55:00</td>
    <td align="right">    4402.40</td>
    <td align="right">    3843.25</td>
    <td align="right">   0.268977</td>
    <td align="right">      24.27</td>
    <td align="right">      16.88</td>
    <td align="right"> 0.00925973</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      27.36</td>
    <td align="right"> 0.01497466</td>
    <td align="right">      22.10</td>
    <td align="right">     7.9451</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00876648</td>
    <td align="right">    46.0655</td>
    <td align="right">    3227.84</td>
    <td align="right">       0.00</td>
    <td align="right">    4441.15</td>
    <td align="right">    3577.75</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 58</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 58</td>
    <td align="right">   4452.523</td>
    <td align="right">   4452.523</td>
    <td align="right">   0.268977</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    4452.52</td>
    <td align="right">    4452.52</td>
    <td align="right">   0.268977</td>
    <td align="right">      13.86</td>
    <td align="right">       9.90</td>
    <td align="right"> 0.00614196</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">     7.9451</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00730034</td>
    <td align="right">    46.1425</td>
    <td align="right">    2795.45</td>
    <td align="right">       0.00</td>
    <td align="right">    3502.00</td>
    <td align="right">    3502.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 58</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 58</td>
    <td align="right">   3846.001</td>
    <td align="right">   3846.001</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    3846.00</td>
    <td align="right">    3846.00</td>
    <td align="right">   0.122691</td>
    <td align="right">      13.86</td>
    <td align="right">       9.90</td>
    <td align="right"> 0.00614196</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    17.4181</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00730034</td>
    <td align="right">    46.1425</td>
    <td align="right">    2795.45</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 59</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 59</td>
    <td align="right">   3813.267</td>
    <td align="right">   3052.731</td>
    <td align="right">   0.208367</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">    3932.16</td>
    <td align="right">    2673.09</td>
    <td align="right">   0.208367</td>
    <td align="right">      23.93</td>
    <td align="right">      18.09</td>
    <td align="right"> 0.01089669</td>
    <td align="right">      13.70</td>
    <td align="right">      12.26</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      23.74</td>
    <td align="right"> 0.01496808</td>
    <td align="right">      21.06</td>
    <td align="right">    27.3496</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00936400</td>
    <td align="right">    49.1583</td>
    <td align="right">    2615.82</td>
    <td align="right">       0.00</td>
    <td align="right">    3803.53</td>
    <td align="right">    3064.30</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 59</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 59</td>
    <td align="right">   3813.267</td>
    <td align="right">   3813.267</td>
    <td align="right">   0.208367</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    3813.27</td>
    <td align="right">    3813.27</td>
    <td align="right">   0.208367</td>
    <td align="right">     -17.12</td>
    <td align="right">     -17.12</td>
    <td align="right"> 0.00116553</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    27.3496</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5027</td>
    <td align="right">    1396.26</td>
    <td align="right">       0.00</td>
    <td align="right">    2999.21</td>
    <td align="right">    2999.21</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 59</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 59</td>
    <td align="right">   4197.867</td>
    <td align="right">   4197.867</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    4197.87</td>
    <td align="right">    4197.87</td>
    <td align="right">   0.061287</td>
    <td align="right">     -17.12</td>
    <td align="right">     -17.12</td>
    <td align="right"> 0.00116553</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    92.9842</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5027</td>
    <td align="right">    1396.26</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 60</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 60</td>
    <td align="right">   4582.586</td>
    <td align="right">   3670.612</td>
    <td align="right">   0.247721</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">    4732.56</td>
    <td align="right">    3186.43</td>
    <td align="right">   0.247721</td>
    <td align="right">      23.94</td>
    <td align="right">      18.16</td>
    <td align="right"> 0.01097193</td>
    <td align="right">      13.70</td>
    <td align="right">      12.26</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      23.74</td>
    <td align="right"> 0.01496808</td>
    <td align="right">      21.06</td>
    <td align="right">    20.9508</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00991102</td>
    <td align="right">    51.9885</td>
    <td align="right">    3128.58</td>
    <td align="right">       0.00</td>
    <td align="right">    4570.88</td>
    <td align="right">    3685.15</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 60</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 60</td>
    <td align="right">   4582.586</td>
    <td align="right">   4582.586</td>
    <td align="right">   0.247721</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    4582.59</td>
    <td align="right">    4582.59</td>
    <td align="right">   0.247721</td>
    <td align="right">      12.41</td>
    <td align="right">       9.01</td>
    <td align="right"> 0.00591175</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    20.9508</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00730633</td>
    <td align="right">    46.1792</td>
    <td align="right">    5644.13</td>
    <td align="right">       0.00</td>
    <td align="right">    3604.30</td>
    <td align="right">    3604.30</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 60</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 60</td>
    <td align="right">   8195.484</td>
    <td align="right">   8195.484</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    8195.48</td>
    <td align="right">    8195.48</td>
    <td align="right">   0.247721</td>
    <td align="right">      12.41</td>
    <td align="right">       9.01</td>
    <td align="right"> 0.00591175</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    20.9508</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00730633</td>
    <td align="right">    46.1792</td>
    <td align="right">    5644.13</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 43</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 43</td>
    <td align="right"> 189750.584</td>
    <td align="right"> 151924.803</td>
    <td align="right">  11.462833</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">  182356.29</td>
    <td align="right">  159659.77</td>
    <td align="right">  11.462833</td>
    <td align="right">      24.74</td>
    <td align="right">      17.05</td>
    <td align="right"> 0.00926882</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      33.04</td>
    <td align="right"> 0.01498506</td>
    <td align="right">      23.66</td>
    <td align="right">     8.1497</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00876163</td>
    <td align="right">    46.0403</td>
    <td align="right">  137559.19</td>
    <td align="right">       0.00</td>
    <td align="right">  189265.89</td>
    <td align="right">  152471.07</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 43</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 43</td>
    <td align="right"> 189750.584</td>
    <td align="right"> 189750.584</td>
    <td align="right">  11.462833</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">  189750.58</td>
    <td align="right">  189750.58</td>
    <td align="right">  11.462833</td>
    <td align="right">      13.38</td>
    <td align="right">       9.68</td>
    <td align="right"> 0.00612852</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">     8.1497</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00737834</td>
    <td align="right">    46.6290</td>
    <td align="right">  114588.64</td>
    <td align="right">       0.00</td>
    <td align="right">  149242.76</td>
    <td align="right">  149242.76</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 43</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 43</td>
    <td align="right"> 160513.079</td>
    <td align="right"> 160513.079</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">  160513.08</td>
    <td align="right">  160513.08</td>
    <td align="right">   5.029307</td>
    <td align="right">      13.38</td>
    <td align="right">       9.68</td>
    <td align="right"> 0.00612852</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    18.5749</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00737834</td>
    <td align="right">    46.6290</td>
    <td align="right">  114588.64</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 44</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 44</td>
    <td align="right"> 128360.880</td>
    <td align="right"> 102772.814</td>
    <td align="right">   7.754281</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">  124239.63</td>
    <td align="right">  113844.63</td>
    <td align="right">   7.754281</td>
    <td align="right">      24.37</td>
    <td align="right">      16.68</td>
    <td align="right"> 0.00898074</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      31.57</td>
    <td align="right"> 0.01498236</td>
    <td align="right">      23.27</td>
    <td align="right">     4.9607</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00866748</td>
    <td align="right">    45.5523</td>
    <td align="right">   93055.11</td>
    <td align="right">       0.00</td>
    <td align="right">  128033.00</td>
    <td align="right">  103142.35</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 44</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 44</td>
    <td align="right"> 128360.880</td>
    <td align="right"> 128360.880</td>
    <td align="right">   7.754281</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">  128360.88</td>
    <td align="right">  128360.88</td>
    <td align="right">   7.754281</td>
    <td align="right">      14.77</td>
    <td align="right">      10.53</td>
    <td align="right"> 0.00635952</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">     4.9607</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00738227</td>
    <td align="right">    46.6543</td>
    <td align="right">   57693.57</td>
    <td align="right">       0.00</td>
    <td align="right">  100958.49</td>
    <td align="right">  100958.49</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 44</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 44</td>
    <td align="right">  76603.503</td>
    <td align="right">  76603.503</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   76603.50</td>
    <td align="right">   76603.50</td>
    <td align="right">   2.532140</td>
    <td align="right">      14.77</td>
    <td align="right">      10.53</td>
    <td align="right"> 0.00635952</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    15.1914</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00738227</td>
    <td align="right">    46.6543</td>
    <td align="right">   57693.57</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 45</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 45</td>
    <td align="right"> 121361.289</td>
    <td align="right">  97168.554</td>
    <td align="right">   7.331435</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">  119563.01</td>
    <td align="right">  108933.34</td>
    <td align="right">   7.331435</td>
    <td align="right">      24.22</td>
    <td align="right">      16.65</td>
    <td align="right"> 0.00900759</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.12</td>
    <td align="right"> 0.01497605</td>
    <td align="right">      22.32</td>
    <td align="right">     5.2468</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00867709</td>
    <td align="right">    45.6021</td>
    <td align="right">   87980.73</td>
    <td align="right">       0.00</td>
    <td align="right">  121051.29</td>
    <td align="right">   97517.94</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 45</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 45</td>
    <td align="right"> 121361.289</td>
    <td align="right"> 121361.289</td>
    <td align="right">   7.331435</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">  121361.29</td>
    <td align="right">  121361.29</td>
    <td align="right">   7.331435</td>
    <td align="right">      14.59</td>
    <td align="right">      10.41</td>
    <td align="right"> 0.00631681</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">     5.2468</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00736618</td>
    <td align="right">    46.5538</td>
    <td align="right">   56095.02</td>
    <td align="right">       0.00</td>
    <td align="right">   95453.17</td>
    <td align="right">   95453.17</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 45</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 45</td>
    <td align="right">  75004.962</td>
    <td align="right">  75004.962</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   75004.96</td>
    <td align="right">   75004.96</td>
    <td align="right">   2.461981</td>
    <td align="right">      14.59</td>
    <td align="right">      10.41</td>
    <td align="right"> 0.00631681</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    15.6243</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00736618</td>
    <td align="right">    46.5538</td>
    <td align="right">   56095.02</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 46</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 46</td>
    <td align="right"> 121613.541</td>
    <td align="right">  97370.521</td>
    <td align="right">   7.346674</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">  122606.22</td>
    <td align="right">   99027.96</td>
    <td align="right">   7.346674</td>
    <td align="right">      23.96</td>
    <td align="right">      17.15</td>
    <td align="right"> 0.00971474</td>
    <td align="right">      13.70</td>
    <td align="right">      12.26</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      23.74</td>
    <td align="right"> 0.01496808</td>
    <td align="right">      21.06</td>
    <td align="right">    13.9625</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00886221</td>
    <td align="right">    46.5608</td>
    <td align="right">   91635.49</td>
    <td align="right">       0.00</td>
    <td align="right">  121302.90</td>
    <td align="right">   97720.63</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 46</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 46</td>
    <td align="right"> 121613.541</td>
    <td align="right"> 121613.541</td>
    <td align="right">   7.346674</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">  121613.54</td>
    <td align="right">  121613.54</td>
    <td align="right">   7.346674</td>
    <td align="right">     -20.00</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    13.9625</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5027</td>
    <td align="right">   16425.21</td>
    <td align="right">       0.00</td>
    <td align="right">   95651.57</td>
    <td align="right">   95651.57</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 46</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 46</td>
    <td align="right">  73798.345</td>
    <td align="right">  73798.345</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   73798.35</td>
    <td align="right">   73798.35</td>
    <td align="right">   1.025778</td>
    <td align="right">     -20.00</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5027</td>
    <td align="right">   16425.21</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 47</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 47</td>
    <td align="right"> 137560.582</td>
    <td align="right"> 110075.793</td>
    <td align="right">   8.164098</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">  133112.53</td>
    <td align="right">  111620.35</td>
    <td align="right">   8.164098</td>
    <td align="right">      25.06</td>
    <td align="right">      17.40</td>
    <td align="right"> 0.00956638</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      33.30</td>
    <td align="right"> 0.01498555</td>
    <td align="right">      23.73</td>
    <td align="right">    11.4427</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00886616</td>
    <td align="right">    46.5819</td>
    <td align="right">   97972.62</td>
    <td align="right">       0.00</td>
    <td align="right">  137209.20</td>
    <td align="right">  110488.08</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 47</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 47</td>
    <td align="right"> 137560.582</td>
    <td align="right"> 137560.582</td>
    <td align="right">   8.164098</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">  137560.58</td>
    <td align="right">  137560.58</td>
    <td align="right">   8.164098</td>
    <td align="right">      13.38</td>
    <td align="right">       9.68</td>
    <td align="right"> 0.00612852</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    11.4427</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00737834</td>
    <td align="right">    46.6290</td>
    <td align="right">  114588.64</td>
    <td align="right">       0.00</td>
    <td align="right">  108194.25</td>
    <td align="right">  108194.25</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 47</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 47</td>
    <td align="right"> 160513.079</td>
    <td align="right"> 160513.079</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">  160513.08</td>
    <td align="right">  160513.08</td>
    <td align="right">   5.029307</td>
    <td align="right">      13.38</td>
    <td align="right">       9.68</td>
    <td align="right"> 0.00612852</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    18.5749</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00737834</td>
    <td align="right">    46.6290</td>
    <td align="right">  114588.64</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 2</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 2</td>
    <td align="right">  10639.383</td>
    <td align="right">   8518.478</td>
    <td align="right">   0.642725</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">   10231.55</td>
    <td align="right">    8873.07</td>
    <td align="right">   0.642725</td>
    <td align="right">      24.74</td>
    <td align="right">      17.10</td>
    <td align="right"> 0.00932803</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      33.12</td>
    <td align="right"> 0.01498523</td>
    <td align="right">      23.68</td>
    <td align="right">     8.0749</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00883108</td>
    <td align="right">    46.4008</td>
    <td align="right">    7712.80</td>
    <td align="right">       0.00</td>
    <td align="right">   10612.21</td>
    <td align="right">    8549.11</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 2</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 2</td>
    <td align="right">  10639.383</td>
    <td align="right">  10639.383</td>
    <td align="right">   0.642725</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   10639.38</td>
    <td align="right">   10639.38</td>
    <td align="right">   0.642725</td>
    <td align="right">      14.97</td>
    <td align="right">      10.26</td>
    <td align="right"> 0.00602566</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">     8.0749</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00695188</td>
    <td align="right">    43.9685</td>
    <td align="right">    8046.38</td>
    <td align="right">       0.00</td>
    <td align="right">    8368.10</td>
    <td align="right">    8368.10</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 2</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 2</td>
    <td align="right">  10597.632</td>
    <td align="right">  10597.632</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   10597.63</td>
    <td align="right">   10597.63</td>
    <td align="right">   0.353124</td>
    <td align="right">      14.97</td>
    <td align="right">      10.26</td>
    <td align="right"> 0.00602566</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    14.6972</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00695188</td>
    <td align="right">    43.9685</td>
    <td align="right">    8046.38</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 3</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 3</td>
    <td align="right">   7306.534</td>
    <td align="right">   5850.015</td>
    <td align="right">   0.441388</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">    7075.32</td>
    <td align="right">    6448.30</td>
    <td align="right">   0.441388</td>
    <td align="right">      24.36</td>
    <td align="right">      16.70</td>
    <td align="right"> 0.00901144</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      31.48</td>
    <td align="right"> 0.01498220</td>
    <td align="right">      23.24</td>
    <td align="right">     4.8416</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00870765</td>
    <td align="right">    45.7611</td>
    <td align="right">    5296.74</td>
    <td align="right">       0.00</td>
    <td align="right">    7287.87</td>
    <td align="right">    5871.05</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 3</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 3</td>
    <td align="right">   7306.534</td>
    <td align="right">   7306.534</td>
    <td align="right">   0.441388</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    7306.53</td>
    <td align="right">    7306.53</td>
    <td align="right">   0.441388</td>
    <td align="right">      15.88</td>
    <td align="right">      10.86</td>
    <td align="right"> 0.00622295</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">     4.8416</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00701692</td>
    <td align="right">    44.3758</td>
    <td align="right">    3905.06</td>
    <td align="right">       0.00</td>
    <td align="right">    5746.74</td>
    <td align="right">    5746.74</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 3</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 3</td>
    <td align="right">   4955.564</td>
    <td align="right">   4955.564</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    4955.56</td>
    <td align="right">    4955.56</td>
    <td align="right">   0.171375</td>
    <td align="right">      15.88</td>
    <td align="right">      10.86</td>
    <td align="right"> 0.00622295</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    12.4699</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00701692</td>
    <td align="right">    44.3758</td>
    <td align="right">    3905.06</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 4</td>
    <td align="right">   6729.306</td>
    <td align="right">   5387.855</td>
    <td align="right">   0.406517</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">    6629.59</td>
    <td align="right">    5991.87</td>
    <td align="right">   0.406517</td>
    <td align="right">      24.22</td>
    <td align="right">      16.69</td>
    <td align="right"> 0.00905364</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.12</td>
    <td align="right"> 0.01497605</td>
    <td align="right">      22.32</td>
    <td align="right">     5.2569</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00872503</td>
    <td align="right">    45.8512</td>
    <td align="right">    4878.29</td>
    <td align="right">       0.00</td>
    <td align="right">    6712.12</td>
    <td align="right">    5407.23</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 4</td>
    <td align="right">   6729.306</td>
    <td align="right">   6729.306</td>
    <td align="right">   0.406517</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    6729.31</td>
    <td align="right">    6729.31</td>
    <td align="right">   0.406517</td>
    <td align="right">      15.75</td>
    <td align="right">      10.77</td>
    <td align="right"> 0.00618404</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">     5.2569</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00699539</td>
    <td align="right">    44.2412</td>
    <td align="right">    3808.46</td>
    <td align="right">       0.00</td>
    <td align="right">    5292.74</td>
    <td align="right">    5292.74</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 4</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 4</td>
    <td align="right">   4858.965</td>
    <td align="right">   4858.965</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    4858.97</td>
    <td align="right">    4858.97</td>
    <td align="right">   0.167136</td>
    <td align="right">      15.75</td>
    <td align="right">      10.77</td>
    <td align="right"> 0.00618404</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    12.7862</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00699539</td>
    <td align="right">    44.2412</td>
    <td align="right">    3808.46</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 5</td>
    <td align="right">   6887.586</td>
    <td align="right">   5514.582</td>
    <td align="right">   0.416079</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">    6963.03</td>
    <td align="right">    5504.48</td>
    <td align="right">   0.416079</td>
    <td align="right">      23.96</td>
    <td align="right">      17.26</td>
    <td align="right"> 0.00985190</td>
    <td align="right">      13.70</td>
    <td align="right">      12.26</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      23.74</td>
    <td align="right"> 0.01496808</td>
    <td align="right">      21.06</td>
    <td align="right">    13.6964</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00903997</td>
    <td align="right">    47.4825</td>
    <td align="right">    5184.44</td>
    <td align="right">       0.00</td>
    <td align="right">    6869.99</td>
    <td align="right">    5534.41</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 5</td>
    <td align="right">   6887.586</td>
    <td align="right">   6887.586</td>
    <td align="right">   0.416079</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    6887.59</td>
    <td align="right">    6887.59</td>
    <td align="right">   0.416079</td>
    <td align="right">       1.21</td>
    <td align="right">       0.27</td>
    <td align="right"> 0.00356154</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    13.6964</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00627870</td>
    <td align="right">    39.7496</td>
    <td align="right">    2689.81</td>
    <td align="right">       0.00</td>
    <td align="right">    5417.23</td>
    <td align="right">    5417.23</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 5</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 5</td>
    <td align="right">   5491.290</td>
    <td align="right">   5491.290</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    5491.29</td>
    <td align="right">    5491.29</td>
    <td align="right">   0.118055</td>
    <td align="right">       1.21</td>
    <td align="right">       0.27</td>
    <td align="right"> 0.00356154</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    48.2722</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00627870</td>
    <td align="right">    39.7496</td>
    <td align="right">    2689.81</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-02-24
    16:46:34</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 56</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 56</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6640.364</td>
    <td align="right">   5315.085</td>
    <td align="right">   0.380158</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1022.9865</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 56</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.380158</td>
    <td align="right"> 0.44702173</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6473.13</td>
    <td align="right">    5282.20</td>
    <td align="right">     0.9748</td>
    <td align="right"> 0.44702173</td>
    <td align="right">   0.380158</td>
    <td align="right">      25.21</td>
    <td align="right">      17.61</td>
    <td align="right"> 0.00976170</td>
    <td align="right">    50202.0</td>
    <td align="right">      13.70</td>
    <td align="right">      12.26</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35243.9</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    135.771</td>
    <td align="right">    6337.36</td>
    <td align="right">      32.86</td>
    <td align="right"> 0.01498474</td>
    <td align="right">      23.61</td>
    <td align="right"> 0.05189947</td>
    <td align="right">    13.6521</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00893591</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00893591</td>
    <td align="right">    46.9434</td>
    <td align="right">    4562.02</td>
    <td align="right">       0.00</td>
    <td align="right">    6623.40</td>
    <td align="right">    5334.50</td>
    <td align="right"> 0.42936775</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.53</td>
    <td align="right">      14.24</td>
    <td align="right"> 0.01000770</td>
    <td align="right">    39896.4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 56</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 56</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6640.364</td>
    <td align="right">   6640.364</td>
    <td align="right">   0.380158</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 56</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.380158</td>
    <td align="right"> 0.44702173</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6640.36</td>
    <td align="right">    6640.36</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.44702173</td>
    <td align="right">   0.380158</td>
    <td align="right">      12.41</td>
    <td align="right">       9.01</td>
    <td align="right"> 0.00591175</td>
    <td align="right">    27390.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6640.36</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.05189947</td>
    <td align="right">    13.6521</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00730633</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00730633</td>
    <td align="right">    46.1792</td>
    <td align="right">    5644.13</td>
    <td align="right">       0.00</td>
    <td align="right">    5222.78</td>
    <td align="right">    5222.78</td>
    <td align="right"> 0.43912272</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      32.76</td>
    <td align="right">      19.53</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    55337.8</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 56</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 56</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   8195.484</td>
    <td align="right">   8195.484</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 56</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.380158</td>
    <td align="right"> 0.44702173</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8195.48</td>
    <td align="right">    8195.48</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.29129166</td>
    <td align="right">   0.247721</td>
    <td align="right">      12.41</td>
    <td align="right">       9.01</td>
    <td align="right"> 0.00591175</td>
    <td align="right">    27390.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8195.48</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.05189947</td>
    <td align="right">    20.9508</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00730633</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00730633</td>
    <td align="right">    46.1792</td>
    <td align="right">    5644.13</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 6</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 6</td>
    <td align="right">THERMAL ZONE 100</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7838.166</td>
    <td align="right">   6275.669</td>
    <td align="right">   0.473504</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.01588</td>
    <td align="right">    1.00000</td>
    <td align="right">  1022.6989</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.473504</td>
    <td align="right"> 0.55678563</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7696.50</td>
    <td align="right">    6384.74</td>
    <td align="right">     0.9819</td>
    <td align="right"> 0.55678563</td>
    <td align="right">   0.473504</td>
    <td align="right">      24.68</td>
    <td align="right">      17.31</td>
    <td align="right"> 0.00960698</td>
    <td align="right">    49271.3</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35243.9</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    169.108</td>
    <td align="right">    7527.39</td>
    <td align="right">      30.25</td>
    <td align="right"> 0.01497995</td>
    <td align="right">      22.91</td>
    <td align="right"> 0.05189947</td>
    <td align="right">    10.9607</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00894557</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00894557</td>
    <td align="right">    46.9939</td>
    <td align="right">    5682.10</td>
    <td align="right">       0.00</td>
    <td align="right">    7818.14</td>
    <td align="right">    6298.23</td>
    <td align="right"> 0.53479680</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.16</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.01007036</td>
    <td align="right">    40703.5</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 6</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 6</td>
    <td align="right">THERMAL ZONE 100</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7838.166</td>
    <td align="right">   7838.166</td>
    <td align="right">   0.473504</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.473504</td>
    <td align="right"> 0.55678563</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7838.17</td>
    <td align="right">    7838.17</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.55678563</td>
    <td align="right">   0.473504</td>
    <td align="right">      14.97</td>
    <td align="right">      10.26</td>
    <td align="right"> 0.00602566</td>
    <td align="right">    30281.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7838.17</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.05189947</td>
    <td align="right">    10.9607</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00695188</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00695188</td>
    <td align="right">    43.9685</td>
    <td align="right">    8046.38</td>
    <td align="right">       0.00</td>
    <td align="right">    6164.88</td>
    <td align="right">    6164.88</td>
    <td align="right"> 0.54694705</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      32.15</td>
    <td align="right">      19.33</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    54715.5</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 6</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 6</td>
    <td align="right">THERMAL ZONE 100</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  10597.632</td>
    <td align="right">  10597.632</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.473504</td>
    <td align="right"> 0.55678563</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10597.63</td>
    <td align="right">   10597.63</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.41523273</td>
    <td align="right">   0.353124</td>
    <td align="right">      14.97</td>
    <td align="right">      10.26</td>
    <td align="right"> 0.00602566</td>
    <td align="right">    30281.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   10597.63</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.05189947</td>
    <td align="right">    14.6972</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00695188</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00695188</td>
    <td align="right">    43.9685</td>
    <td align="right">    8046.38</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 57</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 57</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4912.233</td>
    <td align="right">   3933.006</td>
    <td align="right">   0.296748</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.08981</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.9274</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 57</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.296748</td>
    <td align="right"> 0.34894146</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:55:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 16:55:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4745.83</td>
    <td align="right">    4201.57</td>
    <td align="right">     0.9661</td>
    <td align="right"> 0.34894146</td>
    <td align="right">   0.296748</td>
    <td align="right">      24.57</td>
    <td align="right">      16.93</td>
    <td align="right"> 0.00919196</td>
    <td align="right">    48095.3</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35243.6</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    105.981</td>
    <td align="right">    4639.85</td>
    <td align="right">      31.90</td>
    <td align="right"> 0.01498297</td>
    <td align="right">      23.36</td>
    <td align="right"> 0.02137037</td>
    <td align="right">     7.2015</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00874255</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00874255</td>
    <td align="right">    45.9415</td>
    <td align="right">    3561.10</td>
    <td align="right">       0.00</td>
    <td align="right">    4899.69</td>
    <td align="right">    3947.15</td>
    <td align="right"> 0.33516091</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.16</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.01007036</td>
    <td align="right">    40703.5</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 57</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 57</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4912.233</td>
    <td align="right">   4912.233</td>
    <td align="right">   0.296748</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 57</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.296748</td>
    <td align="right"> 0.34894146</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4912.23</td>
    <td align="right">    4912.23</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.34894146</td>
    <td align="right">   0.296748</td>
    <td align="right">      13.93</td>
    <td align="right">       9.95</td>
    <td align="right"> 0.00615980</td>
    <td align="right">    29565.0</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    4912.23</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.02137037</td>
    <td align="right">     7.2015</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00730706</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00730706</td>
    <td align="right">    46.1845</td>
    <td align="right">    2825.41</td>
    <td align="right">       0.00</td>
    <td align="right">    3863.57</td>
    <td align="right">    3863.57</td>
    <td align="right"> 0.34277555</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      32.15</td>
    <td align="right">      19.33</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    54715.5</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 57</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 57</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   3875.960</td>
    <td align="right">   3875.960</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 57</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.296748</td>
    <td align="right"> 0.34894146</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3875.96</td>
    <td align="right">    3875.96</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.14581637</td>
    <td align="right">   0.124006</td>
    <td align="right">      13.93</td>
    <td align="right">       9.95</td>
    <td align="right"> 0.00615980</td>
    <td align="right">    29565.0</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    3875.96</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.02137037</td>
    <td align="right">    17.2334</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00730706</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00730706</td>
    <td align="right">    46.1845</td>
    <td align="right">    2825.41</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 58</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 58</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4452.523</td>
    <td align="right">   3564.936</td>
    <td align="right">   0.268977</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.12626</td>
    <td align="right">    1.00000</td>
    <td align="right">  1022.0534</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 58</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.268977</td>
    <td align="right"> 0.31628582</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:55:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:55:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4402.40</td>
    <td align="right">    3843.25</td>
    <td align="right">     0.9887</td>
    <td align="right"> 0.31628582</td>
    <td align="right">   0.268977</td>
    <td align="right">      24.27</td>
    <td align="right">      16.88</td>
    <td align="right"> 0.00925973</td>
    <td align="right">    47959.2</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35243.7</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     96.063</td>
    <td align="right">    4306.34</td>
    <td align="right">      27.36</td>
    <td align="right"> 0.01497466</td>
    <td align="right">      22.10</td>
    <td align="right"> 0.02137037</td>
    <td align="right">     7.9451</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00876648</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00876648</td>
    <td align="right">    46.0655</td>
    <td align="right">    3227.84</td>
    <td align="right">       0.00</td>
    <td align="right">    4441.15</td>
    <td align="right">    3577.75</td>
    <td align="right"> 0.30379493</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.16</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.01007036</td>
    <td align="right">    40703.5</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 58</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 58</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4452.523</td>
    <td align="right">   4452.523</td>
    <td align="right">   0.268977</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 58</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.268977</td>
    <td align="right"> 0.31628582</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4452.52</td>
    <td align="right">    4452.52</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31628582</td>
    <td align="right">   0.268977</td>
    <td align="right">      13.86</td>
    <td align="right">       9.90</td>
    <td align="right"> 0.00614196</td>
    <td align="right">    29442.9</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    4452.52</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.02137037</td>
    <td align="right">     7.9451</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00730034</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00730034</td>
    <td align="right">    46.1425</td>
    <td align="right">    2795.45</td>
    <td align="right">       0.00</td>
    <td align="right">    3502.00</td>
    <td align="right">    3502.00</td>
    <td align="right"> 0.31069696</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      32.15</td>
    <td align="right">      19.33</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    54715.5</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 58</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 58</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   3846.001</td>
    <td align="right">   3846.001</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 58</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.268977</td>
    <td align="right"> 0.31628582</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3846.00</td>
    <td align="right">    3846.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.14427023</td>
    <td align="right">   0.122691</td>
    <td align="right">      13.86</td>
    <td align="right">       9.90</td>
    <td align="right"> 0.00614196</td>
    <td align="right">    29442.9</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    3846.00</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.02137037</td>
    <td align="right">    17.4181</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00730034</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00730034</td>
    <td align="right">    46.1425</td>
    <td align="right">    2795.45</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 59</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 59</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   3813.267</td>
    <td align="right">   3052.731</td>
    <td align="right">   0.208367</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1025.0964</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 59</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.208367</td>
    <td align="right"> 0.24501564</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3932.16</td>
    <td align="right">    2673.09</td>
    <td align="right">     1.0312</td>
    <td align="right"> 0.24501564</td>
    <td align="right">   0.208367</td>
    <td align="right">      23.93</td>
    <td align="right">      18.09</td>
    <td align="right"> 0.01089669</td>
    <td align="right">    51782.2</td>
    <td align="right">      13.70</td>
    <td align="right">      12.26</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35244.6</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     74.417</td>
    <td align="right">    3857.75</td>
    <td align="right">      23.74</td>
    <td align="right"> 0.01496808</td>
    <td align="right">      21.06</td>
    <td align="right"> 0.05698765</td>
    <td align="right">    27.3496</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00936400</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00936400</td>
    <td align="right">    49.1583</td>
    <td align="right">    2615.82</td>
    <td align="right">       0.00</td>
    <td align="right">    3803.53</td>
    <td align="right">    3064.30</td>
    <td align="right"> 0.23533938</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.94</td>
    <td align="right">      13.94</td>
    <td align="right"> 0.00995310</td>
    <td align="right">    39160.5</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 59</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 59</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   3813.267</td>
    <td align="right">   3813.267</td>
    <td align="right">   0.208367</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 59</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.208367</td>
    <td align="right"> 0.24501564</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3813.27</td>
    <td align="right">    3813.27</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.24501564</td>
    <td align="right">   0.208367</td>
    <td align="right">     -17.12</td>
    <td align="right">     -17.12</td>
    <td align="right"> 0.00116553</td>
    <td align="right">   -14328.6</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    3813.27</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.05698765</td>
    <td align="right">    27.3496</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5027</td>
    <td align="right">    1396.26</td>
    <td align="right">       0.00</td>
    <td align="right">    2999.21</td>
    <td align="right">    2999.21</td>
    <td align="right"> 0.24068614</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      33.31</td>
    <td align="right">      19.70</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    55905.2</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 59</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 59</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4197.867</td>
    <td align="right">   4197.867</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 59</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.208367</td>
    <td align="right"> 0.24501564</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4197.87</td>
    <td align="right">    4197.87</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.07206696</td>
    <td align="right">   0.061287</td>
    <td align="right">     -17.12</td>
    <td align="right">     -17.12</td>
    <td align="right"> 0.00116553</td>
    <td align="right">   -14328.6</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    4197.87</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.05698765</td>
    <td align="right">    92.9842</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5027</td>
    <td align="right">    1396.26</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 60</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 60</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4582.586</td>
    <td align="right">   3670.612</td>
    <td align="right">   0.247721</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1025.2363</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 60</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.247721</td>
    <td align="right"> 0.29129166</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4732.56</td>
    <td align="right">    3186.43</td>
    <td align="right">     1.0327</td>
    <td align="right"> 0.29129166</td>
    <td align="right">   0.247721</td>
    <td align="right">      23.94</td>
    <td align="right">      18.16</td>
    <td align="right"> 0.01097193</td>
    <td align="right">    51989.4</td>
    <td align="right">      13.70</td>
    <td align="right">      12.26</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35244.6</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     88.472</td>
    <td align="right">    4644.09</td>
    <td align="right">      23.74</td>
    <td align="right"> 0.01496808</td>
    <td align="right">      21.06</td>
    <td align="right"> 0.05189947</td>
    <td align="right">    20.9508</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00991102</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00991102</td>
    <td align="right">    51.9885</td>
    <td align="right">    3128.58</td>
    <td align="right">       0.00</td>
    <td align="right">    4570.88</td>
    <td align="right">    3685.15</td>
    <td align="right"> 0.27978784</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.80</td>
    <td align="right">      13.80</td>
    <td align="right"> 0.00994345</td>
    <td align="right">    38985.4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 60</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 60</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4582.586</td>
    <td align="right">   4582.586</td>
    <td align="right">   0.247721</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 60</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.247721</td>
    <td align="right"> 0.29129166</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4582.59</td>
    <td align="right">    4582.59</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.29129166</td>
    <td align="right">   0.247721</td>
    <td align="right">      12.41</td>
    <td align="right">       9.01</td>
    <td align="right"> 0.00591175</td>
    <td align="right">    27390.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    4582.59</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.05189947</td>
    <td align="right">    20.9508</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00730633</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00730633</td>
    <td align="right">    46.1792</td>
    <td align="right">    5644.13</td>
    <td align="right">       0.00</td>
    <td align="right">    3604.30</td>
    <td align="right">    3604.30</td>
    <td align="right"> 0.28614445</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      33.45</td>
    <td align="right">      19.74</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    56040.2</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 60</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 60</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   8195.484</td>
    <td align="right">   8195.484</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 60</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.247721</td>
    <td align="right"> 0.29129166</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8195.48</td>
    <td align="right">    8195.48</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.29129166</td>
    <td align="right">   0.247721</td>
    <td align="right">      12.41</td>
    <td align="right">       9.01</td>
    <td align="right"> 0.00591175</td>
    <td align="right">    27390.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8195.48</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.05189947</td>
    <td align="right">    20.9508</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00730633</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00730633</td>
    <td align="right">    46.1792</td>
    <td align="right">    5644.13</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 43</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 43</td>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 189750.584</td>
    <td align="right"> 151924.803</td>
    <td align="right">  11.462833</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.05469</td>
    <td align="right">    1.00000</td>
    <td align="right">  1022.0703</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 43</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  11.462833</td>
    <td align="right">13.47896940</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">  182356.29</td>
    <td align="right">  159659.77</td>
    <td align="right">     0.9610</td>
    <td align="right">13.47896940</td>
    <td align="right">  11.462833</td>
    <td align="right">      24.74</td>
    <td align="right">      17.05</td>
    <td align="right"> 0.00926882</td>
    <td align="right">    48462.4</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35243.7</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   4093.869</td>
    <td align="right">  178262.42</td>
    <td align="right">      33.04</td>
    <td align="right"> 0.01498506</td>
    <td align="right">      23.66</td>
    <td align="right"> 0.93419047</td>
    <td align="right">     8.1497</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00876163</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00876163</td>
    <td align="right">    46.0403</td>
    <td align="right">  137559.19</td>
    <td align="right">       0.00</td>
    <td align="right">  189265.89</td>
    <td align="right">  152471.07</td>
    <td align="right">12.94665200</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.16</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.01007036</td>
    <td align="right">    40703.5</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 43</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 43</td>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 189750.584</td>
    <td align="right"> 189750.584</td>
    <td align="right">  11.462833</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 43</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  11.462833</td>
    <td align="right">13.47896940</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  189750.58</td>
    <td align="right">  189750.58</td>
    <td align="right">     1.0000</td>
    <td align="right">13.47896940</td>
    <td align="right">  11.462833</td>
    <td align="right">      13.38</td>
    <td align="right">       9.68</td>
    <td align="right"> 0.00612852</td>
    <td align="right">    28927.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">  189750.58</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.93419047</td>
    <td align="right">     8.1497</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00737834</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00737834</td>
    <td align="right">    46.6290</td>
    <td align="right">  114588.64</td>
    <td align="right">       0.00</td>
    <td align="right">  149242.76</td>
    <td align="right">  149242.76</td>
    <td align="right">13.24079184</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      32.15</td>
    <td align="right">      19.33</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    54715.5</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 43</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 43</td>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 160513.079</td>
    <td align="right"> 160513.079</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 43</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  11.462833</td>
    <td align="right">13.47896940</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  160513.08</td>
    <td align="right">  160513.08</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.91388471</td>
    <td align="right">   5.029307</td>
    <td align="right">      13.38</td>
    <td align="right">       9.68</td>
    <td align="right"> 0.00612852</td>
    <td align="right">    28927.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">  160513.08</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.93419047</td>
    <td align="right">    18.5749</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00737834</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00737834</td>
    <td align="right">    46.6290</td>
    <td align="right">  114588.64</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 44</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 44</td>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 128360.880</td>
    <td align="right"> 102772.814</td>
    <td align="right">   7.754281</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.15693</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.5347</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 44</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   7.754281</td>
    <td align="right"> 9.11813994</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">  124239.63</td>
    <td align="right">  113844.63</td>
    <td align="right">     0.9679</td>
    <td align="right"> 9.11813994</td>
    <td align="right">   7.754281</td>
    <td align="right">      24.37</td>
    <td align="right">      16.68</td>
    <td align="right"> 0.00898074</td>
    <td align="right">    47359.7</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35243.5</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   2769.386</td>
    <td align="right">  121470.24</td>
    <td align="right">      31.57</td>
    <td align="right"> 0.01498236</td>
    <td align="right">      23.27</td>
    <td align="right"> 0.38466666</td>
    <td align="right">     4.9607</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00866748</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00866748</td>
    <td align="right">    45.5523</td>
    <td align="right">   93055.11</td>
    <td align="right">       0.00</td>
    <td align="right">  128033.00</td>
    <td align="right">  103142.35</td>
    <td align="right"> 8.75804234</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.16</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.01007036</td>
    <td align="right">    40703.5</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 44</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 44</td>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 128360.880</td>
    <td align="right"> 128360.880</td>
    <td align="right">   7.754281</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 44</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   7.754281</td>
    <td align="right"> 9.11813994</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  128360.88</td>
    <td align="right">  128360.88</td>
    <td align="right">     1.0000</td>
    <td align="right"> 9.11813994</td>
    <td align="right">   7.754281</td>
    <td align="right">      14.77</td>
    <td align="right">      10.53</td>
    <td align="right"> 0.00635952</td>
    <td align="right">    30920.8</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">  128360.88</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.38466666</td>
    <td align="right">     4.9607</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00738227</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00738227</td>
    <td align="right">    46.6543</td>
    <td align="right">   57693.57</td>
    <td align="right">       0.00</td>
    <td align="right">  100958.49</td>
    <td align="right">  100958.49</td>
    <td align="right"> 8.95701959</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      32.15</td>
    <td align="right">      19.33</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    54715.5</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 44</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 44</td>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  76603.503</td>
    <td align="right">  76603.503</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 44</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   7.754281</td>
    <td align="right"> 9.11813994</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   76603.50</td>
    <td align="right">   76603.50</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.97750434</td>
    <td align="right">   2.532140</td>
    <td align="right">      14.77</td>
    <td align="right">      10.53</td>
    <td align="right"> 0.00635952</td>
    <td align="right">    30920.8</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   76603.50</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.38466666</td>
    <td align="right">    15.1914</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00738227</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00738227</td>
    <td align="right">    46.6543</td>
    <td align="right">   57693.57</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 45</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 45</td>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 121361.289</td>
    <td align="right">  97168.554</td>
    <td align="right">   7.331435</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.18626</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.5847</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 45</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   7.331435</td>
    <td align="right"> 8.62092261</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">  119563.01</td>
    <td align="right">  108933.34</td>
    <td align="right">     0.9852</td>
    <td align="right"> 8.62092261</td>
    <td align="right">   7.331435</td>
    <td align="right">      24.22</td>
    <td align="right">      16.65</td>
    <td align="right"> 0.00900759</td>
    <td align="right">    47265.4</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35243.5</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   2618.370</td>
    <td align="right">  116944.64</td>
    <td align="right">      28.12</td>
    <td align="right"> 0.01497605</td>
    <td align="right">      22.32</td>
    <td align="right"> 0.38466666</td>
    <td align="right">     5.2468</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00867709</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00867709</td>
    <td align="right">    45.6021</td>
    <td align="right">   87980.73</td>
    <td align="right">       0.00</td>
    <td align="right">  121051.29</td>
    <td align="right">   97517.94</td>
    <td align="right"> 8.28046133</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.16</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.01007036</td>
    <td align="right">    40703.5</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 45</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 45</td>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 121361.289</td>
    <td align="right"> 121361.289</td>
    <td align="right">   7.331435</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 45</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   7.331435</td>
    <td align="right"> 8.62092261</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  121361.29</td>
    <td align="right">  121361.29</td>
    <td align="right">     1.0000</td>
    <td align="right"> 8.62092261</td>
    <td align="right">   7.331435</td>
    <td align="right">      14.59</td>
    <td align="right">      10.41</td>
    <td align="right"> 0.00631681</td>
    <td align="right">    30632.4</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">  121361.29</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.38466666</td>
    <td align="right">     5.2468</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00736618</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00736618</td>
    <td align="right">    46.5538</td>
    <td align="right">   56095.02</td>
    <td align="right">       0.00</td>
    <td align="right">   95453.17</td>
    <td align="right">   95453.17</td>
    <td align="right"> 8.46858824</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      32.15</td>
    <td align="right">      19.33</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    54715.5</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 45</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 45</td>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  75004.962</td>
    <td align="right">  75004.962</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 45</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   7.331435</td>
    <td align="right"> 8.62092261</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   75004.96</td>
    <td align="right">   75004.96</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.89500554</td>
    <td align="right">   2.461981</td>
    <td align="right">      14.59</td>
    <td align="right">      10.41</td>
    <td align="right"> 0.00631681</td>
    <td align="right">    30632.4</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   75004.96</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.38466666</td>
    <td align="right">    15.6243</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00736618</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00736618</td>
    <td align="right">    46.5538</td>
    <td align="right">   56095.02</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 46</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 46</td>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 121613.541</td>
    <td align="right">  97370.521</td>
    <td align="right">   7.346674</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.07622</td>
    <td align="right">    1.00000</td>
    <td align="right">  1022.8992</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 46</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   7.346674</td>
    <td align="right"> 8.63884138</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  122606.22</td>
    <td align="right">   99027.96</td>
    <td align="right">     1.0082</td>
    <td align="right"> 8.63884138</td>
    <td align="right">   7.346674</td>
    <td align="right">      23.96</td>
    <td align="right">      17.15</td>
    <td align="right"> 0.00971474</td>
    <td align="right">    48808.5</td>
    <td align="right">      13.70</td>
    <td align="right">      12.26</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35243.9</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   2623.812</td>
    <td align="right">  119982.41</td>
    <td align="right">      23.74</td>
    <td align="right"> 0.01496808</td>
    <td align="right">      21.06</td>
    <td align="right"> 1.02577777</td>
    <td align="right">    13.9625</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00886221</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00886221</td>
    <td align="right">    46.5608</td>
    <td align="right">   91635.49</td>
    <td align="right">       0.00</td>
    <td align="right">  121302.90</td>
    <td align="right">   97720.63</td>
    <td align="right"> 8.29767245</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.16</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.01007036</td>
    <td align="right">    40703.5</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 46</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 46</td>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 121613.541</td>
    <td align="right"> 121613.541</td>
    <td align="right">   7.346674</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 46</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   7.346674</td>
    <td align="right"> 8.63884138</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  121613.54</td>
    <td align="right">  121613.54</td>
    <td align="right">     1.0000</td>
    <td align="right"> 8.63884138</td>
    <td align="right">   7.346674</td>
    <td align="right">     -20.00</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">   -18495.7</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">  121613.54</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 1.02577777</td>
    <td align="right">    13.9625</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5027</td>
    <td align="right">   16425.21</td>
    <td align="right">       0.00</td>
    <td align="right">   95651.57</td>
    <td align="right">   95651.57</td>
    <td align="right"> 8.48619038</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      32.15</td>
    <td align="right">      19.33</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    54715.5</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 46</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 46</td>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  73798.345</td>
    <td align="right">  73798.345</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 46</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   7.346674</td>
    <td align="right"> 8.63884138</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   73798.35</td>
    <td align="right">   73798.35</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.20619636</td>
    <td align="right">   1.025778</td>
    <td align="right">     -20.00</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">   -18495.7</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   73798.35</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 1.02577777</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5027</td>
    <td align="right">   16425.21</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 47</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 47</td>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 137560.582</td>
    <td align="right"> 110075.793</td>
    <td align="right">   8.164098</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1022.6234</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 47</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   8.164098</td>
    <td align="right"> 9.60003722</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  133112.53</td>
    <td align="right">  111620.35</td>
    <td align="right">     0.9677</td>
    <td align="right"> 9.60003722</td>
    <td align="right">   8.164098</td>
    <td align="right">      25.06</td>
    <td align="right">      17.40</td>
    <td align="right"> 0.00956638</td>
    <td align="right">    49555.3</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35243.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   2915.749</td>
    <td align="right">  130196.78</td>
    <td align="right">      33.30</td>
    <td align="right"> 0.01498555</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.93419047</td>
    <td align="right">    11.4427</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00886616</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00886616</td>
    <td align="right">    46.5819</td>
    <td align="right">   97972.62</td>
    <td align="right">       0.00</td>
    <td align="right">  137209.20</td>
    <td align="right">  110488.08</td>
    <td align="right"> 9.22090832</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.96</td>
    <td align="right">      14.44</td>
    <td align="right"> 0.01004847</td>
    <td align="right">    40442.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 47</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 47</td>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 137560.582</td>
    <td align="right"> 137560.582</td>
    <td align="right">   8.164098</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 47</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   8.164098</td>
    <td align="right"> 9.60003722</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  137560.58</td>
    <td align="right">  137560.58</td>
    <td align="right">     1.0000</td>
    <td align="right"> 9.60003722</td>
    <td align="right">   8.164098</td>
    <td align="right">      13.38</td>
    <td align="right">       9.68</td>
    <td align="right"> 0.00612852</td>
    <td align="right">    28927.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">  137560.58</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.93419047</td>
    <td align="right">    11.4427</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00737834</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00737834</td>
    <td align="right">    46.6290</td>
    <td align="right">  114588.64</td>
    <td align="right">       0.00</td>
    <td align="right">  108194.25</td>
    <td align="right">  108194.25</td>
    <td align="right"> 9.43040160</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      32.35</td>
    <td align="right">      19.40</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    54917.0</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 47</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 47</td>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 160513.079</td>
    <td align="right"> 160513.079</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 47</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   8.164098</td>
    <td align="right"> 9.60003722</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  160513.08</td>
    <td align="right">  160513.08</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.91388471</td>
    <td align="right">   5.029307</td>
    <td align="right">      13.38</td>
    <td align="right">       9.68</td>
    <td align="right"> 0.00612852</td>
    <td align="right">    28927.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">  160513.08</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.93419047</td>
    <td align="right">    18.5749</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00737834</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00737834</td>
    <td align="right">    46.6290</td>
    <td align="right">  114588.64</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 2</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 2</td>
    <td align="right">THERMAL ZONE 96</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  10639.383</td>
    <td align="right">   8518.478</td>
    <td align="right">   0.642725</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.04359</td>
    <td align="right">    1.00000</td>
    <td align="right">  1022.1803</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.642725</td>
    <td align="right"> 0.75577063</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10231.55</td>
    <td align="right">    8873.07</td>
    <td align="right">     0.9617</td>
    <td align="right"> 0.75577063</td>
    <td align="right">   0.642725</td>
    <td align="right">      24.74</td>
    <td align="right">      17.10</td>
    <td align="right"> 0.00932803</td>
    <td align="right">    48613.2</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35243.7</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    229.545</td>
    <td align="right">   10002.01</td>
    <td align="right">      33.12</td>
    <td align="right"> 0.01498523</td>
    <td align="right">      23.68</td>
    <td align="right"> 0.05189947</td>
    <td align="right">     8.0749</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00883108</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00883108</td>
    <td align="right">    46.4008</td>
    <td align="right">    7712.80</td>
    <td align="right">       0.00</td>
    <td align="right">   10612.21</td>
    <td align="right">    8549.11</td>
    <td align="right"> 0.72592340</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.16</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.01007036</td>
    <td align="right">    40703.5</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 2</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 2</td>
    <td align="right">THERMAL ZONE 96</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  10639.383</td>
    <td align="right">  10639.383</td>
    <td align="right">   0.642725</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.642725</td>
    <td align="right"> 0.75577063</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10639.38</td>
    <td align="right">   10639.38</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.75577063</td>
    <td align="right">   0.642725</td>
    <td align="right">      14.97</td>
    <td align="right">      10.26</td>
    <td align="right"> 0.00602566</td>
    <td align="right">    30281.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   10639.38</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.05189947</td>
    <td align="right">     8.0749</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00695188</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00695188</td>
    <td align="right">    43.9685</td>
    <td align="right">    8046.38</td>
    <td align="right">       0.00</td>
    <td align="right">    8368.10</td>
    <td align="right">    8368.10</td>
    <td align="right"> 0.74241593</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      32.15</td>
    <td align="right">      19.33</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    54715.5</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 2</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 2</td>
    <td align="right">THERMAL ZONE 96</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  10597.632</td>
    <td align="right">  10597.632</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.642725</td>
    <td align="right"> 0.75577063</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10597.63</td>
    <td align="right">   10597.63</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.41523273</td>
    <td align="right">   0.353124</td>
    <td align="right">      14.97</td>
    <td align="right">      10.26</td>
    <td align="right"> 0.00602566</td>
    <td align="right">    30281.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   10597.63</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.05189947</td>
    <td align="right">    14.6972</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00695188</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00695188</td>
    <td align="right">    43.9685</td>
    <td align="right">    8046.38</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 3</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 3</td>
    <td align="right">THERMAL ZONE 97</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7306.534</td>
    <td align="right">   5850.015</td>
    <td align="right">   0.441388</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.15137</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.5918</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.441388</td>
    <td align="right"> 0.51902107</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7075.32</td>
    <td align="right">    6448.30</td>
    <td align="right">     0.9684</td>
    <td align="right"> 0.51902107</td>
    <td align="right">   0.441388</td>
    <td align="right">      24.36</td>
    <td align="right">      16.70</td>
    <td align="right"> 0.00901144</td>
    <td align="right">    47424.2</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35243.5</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    157.638</td>
    <td align="right">    6917.68</td>
    <td align="right">      31.48</td>
    <td align="right"> 0.01498220</td>
    <td align="right">      23.24</td>
    <td align="right"> 0.02137037</td>
    <td align="right">     4.8416</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00870765</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00870765</td>
    <td align="right">    45.7611</td>
    <td align="right">    5296.74</td>
    <td align="right">       0.00</td>
    <td align="right">    7287.87</td>
    <td align="right">    5871.05</td>
    <td align="right"> 0.49852367</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.16</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.01007036</td>
    <td align="right">    40703.5</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 3</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 3</td>
    <td align="right">THERMAL ZONE 97</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7306.534</td>
    <td align="right">   7306.534</td>
    <td align="right">   0.441388</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.441388</td>
    <td align="right"> 0.51902107</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7306.53</td>
    <td align="right">    7306.53</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.51902107</td>
    <td align="right">   0.441388</td>
    <td align="right">      15.88</td>
    <td align="right">      10.86</td>
    <td align="right"> 0.00622295</td>
    <td align="right">    31708.0</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7306.53</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.02137037</td>
    <td align="right">     4.8416</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00701692</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00701692</td>
    <td align="right">    44.3758</td>
    <td align="right">    3905.06</td>
    <td align="right">       0.00</td>
    <td align="right">    5746.74</td>
    <td align="right">    5746.74</td>
    <td align="right"> 0.50984981</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      32.15</td>
    <td align="right">      19.33</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    54715.5</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 3</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 3</td>
    <td align="right">THERMAL ZONE 97</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4955.564</td>
    <td align="right">   4955.564</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.441388</td>
    <td align="right"> 0.51902107</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4955.56</td>
    <td align="right">    4955.56</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.20151767</td>
    <td align="right">   0.171375</td>
    <td align="right">      15.88</td>
    <td align="right">      10.86</td>
    <td align="right"> 0.00622295</td>
    <td align="right">    31708.0</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    4955.56</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.02137037</td>
    <td align="right">    12.4699</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00701692</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00701692</td>
    <td align="right">    44.3758</td>
    <td align="right">    3905.06</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 4</td>
    <td align="right">THERMAL ZONE 98</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6729.306</td>
    <td align="right">   5387.855</td>
    <td align="right">   0.406517</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.17487</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.6703</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.406517</td>
    <td align="right"> 0.47801758</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6629.59</td>
    <td align="right">    5991.87</td>
    <td align="right">     0.9852</td>
    <td align="right"> 0.47801758</td>
    <td align="right">   0.406517</td>
    <td align="right">      24.22</td>
    <td align="right">      16.69</td>
    <td align="right"> 0.00905364</td>
    <td align="right">    47382.9</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35243.5</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    145.185</td>
    <td align="right">    6484.41</td>
    <td align="right">      28.12</td>
    <td align="right"> 0.01497605</td>
    <td align="right">      22.32</td>
    <td align="right"> 0.02137037</td>
    <td align="right">     5.2569</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00872503</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00872503</td>
    <td align="right">    45.8512</td>
    <td align="right">    4878.29</td>
    <td align="right">       0.00</td>
    <td align="right">    6712.12</td>
    <td align="right">    5407.23</td>
    <td align="right"> 0.45913950</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.16</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.01007036</td>
    <td align="right">    40703.5</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 4</td>
    <td align="right">THERMAL ZONE 98</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6729.306</td>
    <td align="right">   6729.306</td>
    <td align="right">   0.406517</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.406517</td>
    <td align="right"> 0.47801758</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6729.31</td>
    <td align="right">    6729.31</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.47801758</td>
    <td align="right">   0.406517</td>
    <td align="right">      15.75</td>
    <td align="right">      10.77</td>
    <td align="right"> 0.00618404</td>
    <td align="right">    31477.8</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6729.31</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.02137037</td>
    <td align="right">     5.2569</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00699539</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00699539</td>
    <td align="right">    44.2412</td>
    <td align="right">    3808.46</td>
    <td align="right">       0.00</td>
    <td align="right">    5292.74</td>
    <td align="right">    5292.74</td>
    <td align="right"> 0.46957086</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      32.15</td>
    <td align="right">      19.33</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    54715.5</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 4</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 4</td>
    <td align="right">THERMAL ZONE 98</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4858.965</td>
    <td align="right">   4858.965</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.406517</td>
    <td align="right"> 0.47801758</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4858.97</td>
    <td align="right">    4858.97</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.19653281</td>
    <td align="right">   0.167136</td>
    <td align="right">      15.75</td>
    <td align="right">      10.77</td>
    <td align="right"> 0.00618404</td>
    <td align="right">    31477.8</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    4858.97</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.02137037</td>
    <td align="right">    12.7862</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00699539</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00699539</td>
    <td align="right">    44.2412</td>
    <td align="right">    3808.46</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 5</td>
    <td align="right">THERMAL ZONE 99</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6887.586</td>
    <td align="right">   5514.582</td>
    <td align="right">   0.416079</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.05233</td>
    <td align="right">    1.00000</td>
    <td align="right">  1023.1542</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.416079</td>
    <td align="right"> 0.48926103</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6963.03</td>
    <td align="right">    5504.48</td>
    <td align="right">     1.0110</td>
    <td align="right"> 0.48926103</td>
    <td align="right">   0.416079</td>
    <td align="right">      23.96</td>
    <td align="right">      17.26</td>
    <td align="right"> 0.00985190</td>
    <td align="right">    49158.0</td>
    <td align="right">      13.70</td>
    <td align="right">      12.26</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35244.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    148.600</td>
    <td align="right">    6814.43</td>
    <td align="right">      23.74</td>
    <td align="right"> 0.01496808</td>
    <td align="right">      21.06</td>
    <td align="right"> 0.05698765</td>
    <td align="right">    13.6964</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00903997</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00903997</td>
    <td align="right">    47.4825</td>
    <td align="right">    5184.44</td>
    <td align="right">       0.00</td>
    <td align="right">    6869.99</td>
    <td align="right">    5534.41</td>
    <td align="right"> 0.46993892</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.16</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.01007036</td>
    <td align="right">    40703.5</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 5</td>
    <td align="right">THERMAL ZONE 99</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6887.586</td>
    <td align="right">   6887.586</td>
    <td align="right">   0.416079</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.416079</td>
    <td align="right"> 0.48926103</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6887.59</td>
    <td align="right">    6887.59</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.48926103</td>
    <td align="right">   0.416079</td>
    <td align="right">       1.21</td>
    <td align="right">       0.27</td>
    <td align="right"> 0.00356154</td>
    <td align="right">    10128.5</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6887.59</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.05698765</td>
    <td align="right">    13.6964</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00627870</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00627870</td>
    <td align="right">    39.7496</td>
    <td align="right">    2689.81</td>
    <td align="right">       0.00</td>
    <td align="right">    5417.23</td>
    <td align="right">    5417.23</td>
    <td align="right"> 0.48061563</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      32.15</td>
    <td align="right">      19.33</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    54715.5</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 5</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 5</td>
    <td align="right">THERMAL ZONE 99</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5491.290</td>
    <td align="right">   5491.290</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.416079</td>
    <td align="right"> 0.48926103</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5491.29</td>
    <td align="right">    5491.29</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.13881889</td>
    <td align="right">   0.118055</td>
    <td align="right">       1.21</td>
    <td align="right">       0.27</td>
    <td align="right"> 0.00356154</td>
    <td align="right">    10128.5</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    5491.29</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.05698765</td>
    <td align="right">    48.2722</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00627870</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00627870</td>
    <td align="right">    39.7496</td>
    <td align="right">    2689.81</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-02-24
    16:46:34</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">      85.00</td>
    <td align="right">     308.75</td>
    <td align="right">      30.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 100</td>
    <td align="right">     359.83</td>
    <td align="right">      22.83</td>
    <td align="right">       5.17</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     140.67</td>
    <td align="right">     257.58</td>
    <td align="right">      27.33</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     156.50</td>
    <td align="right">     213.17</td>
    <td align="right">      21.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     199.08</td>
    <td align="right">     440.00</td>
    <td align="right">     199.08</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">      51.17</td>
    <td align="right">     362.25</td>
    <td align="right">      35.42</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">     382.08</td>
    <td align="right">      10.42</td>
    <td align="right">       1.33</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">     403.08</td>
    <td align="right">      24.92</td>
    <td align="right">      17.58</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">     404.33</td>
    <td align="right">      18.08</td>
    <td align="right">      11.08</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">     286.92</td>
    <td align="right">       0.92</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">     364.50</td>
    <td align="right">      12.25</td>
    <td align="right">       1.17</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 96</td>
    <td align="right">     379.75</td>
    <td align="right">      21.83</td>
    <td align="right">       5.08</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 97</td>
    <td align="right">     390.00</td>
    <td align="right">      43.08</td>
    <td align="right">      30.08</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 98</td>
    <td align="right">     405.42</td>
    <td align="right">      20.50</td>
    <td align="right">      12.08</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 99</td>
    <td align="right">     292.75</td>
    <td align="right">      17.50</td>
    <td align="right">       2.83</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     432.83</td>
    <td align="right">     440.00</td>
    <td align="right">     227.25</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 100</td>
    <td align="right">       0.00</td>
    <td align="right">       3.17</td>
    <td align="right">       0.00</td>
    <td align="right">       3.17</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.17</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">       8.50</td>
    <td align="right">       0.08</td>
    <td align="right">       8.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">       0.00</td>
    <td align="right">       1.17</td>
    <td align="right">       0.00</td>
    <td align="right">       1.17</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">       0.00</td>
    <td align="right">       1.08</td>
    <td align="right">       0.00</td>
    <td align="right">       1.08</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">       0.00</td>
    <td align="right">       2.08</td>
    <td align="right">       0.00</td>
    <td align="right">       2.08</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">       0.00</td>
    <td align="right">       5.92</td>
    <td align="right">       0.00</td>
    <td align="right">       5.92</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.92</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 98</td>
    <td align="right">       0.00</td>
    <td align="right">       1.08</td>
    <td align="right">       0.00</td>
    <td align="right">       1.08</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 99</td>
    <td align="right">       0.00</td>
    <td align="right">       1.42</td>
    <td align="right">       0.00</td>
    <td align="right">       1.42</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       0.08</td>
    <td align="right">      10.58</td>
    <td align="right">       0.08</td>
    <td align="right">      10.58</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-02-24
    16:46:34</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">       3.93</td>
    <td align="right">       6.69</td>
    <td align="right">     361.04</td>
    <td align="right">      0.150</td>
    <td align="right">      0.067</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 100</td>
    <td align="right">       3.93</td>
    <td align="right">       6.69</td>
    <td align="right">     361.04</td>
    <td align="right">      0.241</td>
    <td align="right">      0.155</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">       1.62</td>
    <td align="right">       2.76</td>
    <td align="right">     148.66</td>
    <td align="right">      0.112</td>
    <td align="right">      0.082</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">       1.62</td>
    <td align="right">       2.76</td>
    <td align="right">     148.66</td>
    <td align="right">      0.123</td>
    <td align="right">      0.082</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">       4.32</td>
    <td align="right">       7.35</td>
    <td align="right">     396.44</td>
    <td align="right">      0.116</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">       3.93</td>
    <td align="right">       6.69</td>
    <td align="right">     361.04</td>
    <td align="right">      0.189</td>
    <td align="right">      0.067</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">       3.93</td>
    <td align="right">       6.69</td>
    <td align="right">     361.04</td>
    <td align="right">      0.203</td>
    <td align="right">      0.068</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">       1.62</td>
    <td align="right">       2.76</td>
    <td align="right">     148.66</td>
    <td align="right">      0.155</td>
    <td align="right">      0.082</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">       1.62</td>
    <td align="right">       2.76</td>
    <td align="right">     148.66</td>
    <td align="right">      0.173</td>
    <td align="right">      0.082</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">       4.32</td>
    <td align="right">       7.35</td>
    <td align="right">     396.44</td>
    <td align="right">      0.227</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">       3.93</td>
    <td align="right">       6.69</td>
    <td align="right">     361.04</td>
    <td align="right">      0.258</td>
    <td align="right">      0.068</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 96</td>
    <td align="right">       3.93</td>
    <td align="right">       6.69</td>
    <td align="right">     361.04</td>
    <td align="right">      0.194</td>
    <td align="right">      0.155</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 97</td>
    <td align="right">       1.62</td>
    <td align="right">       2.76</td>
    <td align="right">     148.66</td>
    <td align="right">      0.147</td>
    <td align="right">      0.170</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 98</td>
    <td align="right">       1.62</td>
    <td align="right">       2.76</td>
    <td align="right">     148.66</td>
    <td align="right">      0.167</td>
    <td align="right">      0.170</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 99</td>
    <td align="right">       4.32</td>
    <td align="right">       7.35</td>
    <td align="right">     396.44</td>
    <td align="right">      0.218</td>
    <td align="right">      0.087</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">       3.93</td>
    <td align="right">       6.69</td>
    <td align="right">     361.04</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 100</td>
    <td align="right">       3.93</td>
    <td align="right">       6.69</td>
    <td align="right">     361.04</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">       1.62</td>
    <td align="right">       2.76</td>
    <td align="right">     148.66</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">       1.62</td>
    <td align="right">       2.76</td>
    <td align="right">     148.66</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">       4.32</td>
    <td align="right">       7.35</td>
    <td align="right">     396.44</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">       3.93</td>
    <td align="right">       6.69</td>
    <td align="right">     361.04</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">       3.93</td>
    <td align="right">       6.69</td>
    <td align="right">     361.04</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">       1.62</td>
    <td align="right">       2.76</td>
    <td align="right">     148.66</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">       1.62</td>
    <td align="right">       2.76</td>
    <td align="right">     148.66</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">       4.32</td>
    <td align="right">       7.35</td>
    <td align="right">     396.44</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">       3.93</td>
    <td align="right">       6.69</td>
    <td align="right">     361.04</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 96</td>
    <td align="right">       3.93</td>
    <td align="right">       6.69</td>
    <td align="right">     361.04</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 97</td>
    <td align="right">       1.62</td>
    <td align="right">       2.76</td>
    <td align="right">     148.66</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 98</td>
    <td align="right">       1.62</td>
    <td align="right">       2.76</td>
    <td align="right">     148.66</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 99</td>
    <td align="right">       4.32</td>
    <td align="right">       7.35</td>
    <td align="right">     396.44</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-02-24
    16:46:34</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.93</td>
    <td align="right">       6.69</td>
    <td align="right">     361.04</td>
    <td align="right">     118.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.036</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 100</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.93</td>
    <td align="right">       6.69</td>
    <td align="right">     361.04</td>
    <td align="right">     118.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.036</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.62</td>
    <td align="right">       2.76</td>
    <td align="right">     148.66</td>
    <td align="right">      48.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.015</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.62</td>
    <td align="right">       2.76</td>
    <td align="right">     148.66</td>
    <td align="right">      48.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.015</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.32</td>
    <td align="right">       7.35</td>
    <td align="right">     396.44</td>
    <td align="right">     130.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.040</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.93</td>
    <td align="right">       6.69</td>
    <td align="right">     361.04</td>
    <td align="right">     118.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.036</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.93</td>
    <td align="right">       6.69</td>
    <td align="right">     361.04</td>
    <td align="right">     118.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.650</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.62</td>
    <td align="right">       2.76</td>
    <td align="right">     148.66</td>
    <td align="right">      48.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.268</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.62</td>
    <td align="right">       2.76</td>
    <td align="right">     148.66</td>
    <td align="right">      48.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.268</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.32</td>
    <td align="right">       7.35</td>
    <td align="right">     396.44</td>
    <td align="right">     130.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.714</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.93</td>
    <td align="right">       6.69</td>
    <td align="right">     361.04</td>
    <td align="right">     118.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.650</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.93</td>
    <td align="right">       6.69</td>
    <td align="right">     361.04</td>
    <td align="right">     118.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.036</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.62</td>
    <td align="right">       2.76</td>
    <td align="right">     148.66</td>
    <td align="right">      48.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.015</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.62</td>
    <td align="right">       2.76</td>
    <td align="right">     148.66</td>
    <td align="right">      48.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.015</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.32</td>
    <td align="right">       7.35</td>
    <td align="right">     396.44</td>
    <td align="right">     130.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.040</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">     308.43</td>
    <td align="right">     525.00</td>
    <td align="right">   28316.85</td>
    <td align="right">    9290.30</td>
    <td align="right">     0.0000</td>
    <td align="right">     46.156</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">   23130.86</td>
    <td align="right">       0.00</td>
    <td align="right">   23130.86</td>
    <td align="right">   31070.87</td>
    <td align="right">   54201.74</td>
    <td align="right">  107137.84</td>
    <td align="right">     717.17</td>
    <td align="right">       1.17</td>
    <td align="right">       1.67</td>
    <td align="right">       1.67</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 100</td>
    <td align="right">   38547.38</td>
    <td align="right">       0.00</td>
    <td align="right">   38547.38</td>
    <td align="right">   71093.19</td>
    <td align="right">  109640.57</td>
    <td align="right">  107137.84</td>
    <td align="right">     712.21</td>
    <td align="right">       0.92</td>
    <td align="right">       6.87</td>
    <td align="right">      87.67</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">    7299.16</td>
    <td align="right">       0.00</td>
    <td align="right">    7299.16</td>
    <td align="right">   15535.44</td>
    <td align="right">   22834.60</td>
    <td align="right">   44115.58</td>
    <td align="right">     719.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.08</td>
    <td align="right">      17.04</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">    7974.67</td>
    <td align="right">       0.00</td>
    <td align="right">    7974.67</td>
    <td align="right">   15535.44</td>
    <td align="right">   23510.11</td>
    <td align="right">   44115.58</td>
    <td align="right">     719.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.21</td>
    <td align="right">      17.33</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">   19547.99</td>
    <td align="right">       0.00</td>
    <td align="right">   19547.99</td>
    <td align="right">       0.00</td>
    <td align="right">   19547.99</td>
    <td align="right">  117641.55</td>
    <td align="right">     719.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.46</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">   29230.05</td>
    <td align="right">       0.00</td>
    <td align="right">   29230.05</td>
    <td align="right">   31070.87</td>
    <td align="right">   60300.92</td>
    <td align="right">  107137.84</td>
    <td align="right">     698.00</td>
    <td align="right">       2.67</td>
    <td align="right">      19.33</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">  592091.78</td>
    <td align="right">       0.00</td>
    <td align="right">  592091.78</td>
    <td align="right">   31107.51</td>
    <td align="right">  623199.29</td>
    <td align="right"> 1928481.06</td>
    <td align="right">     718.00</td>
    <td align="right">       0.83</td>
    <td align="right">       1.17</td>
    <td align="right">     111.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">  192886.53</td>
    <td align="right">       0.00</td>
    <td align="right">  192886.53</td>
    <td align="right">   15553.76</td>
    <td align="right">  208440.28</td>
    <td align="right">  794080.44</td>
    <td align="right">     719.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.67</td>
    <td align="right">     155.71</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">  213605.73</td>
    <td align="right">       0.00</td>
    <td align="right">  213605.73</td>
    <td align="right">   15553.76</td>
    <td align="right">  229159.49</td>
    <td align="right">  794080.44</td>
    <td align="right">     719.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.87</td>
    <td align="right">     121.79</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">  717661.39</td>
    <td align="right">       0.00</td>
    <td align="right">  717661.39</td>
    <td align="right">       0.00</td>
    <td align="right">  717661.39</td>
    <td align="right"> 2117547.83</td>
    <td align="right">     718.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.00</td>
    <td align="right">     143.58</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">  744948.40</td>
    <td align="right">       0.00</td>
    <td align="right">  744948.40</td>
    <td align="right">   31107.51</td>
    <td align="right">  776055.91</td>
    <td align="right"> 1928481.06</td>
    <td align="right">     700.21</td>
    <td align="right">       4.13</td>
    <td align="right">      15.67</td>
    <td align="right">     109.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 96</td>
    <td align="right">   31164.35</td>
    <td align="right">       0.00</td>
    <td align="right">   31164.35</td>
    <td align="right">   71093.19</td>
    <td align="right">  102257.54</td>
    <td align="right">  107137.84</td>
    <td align="right">     719.29</td>
    <td align="right">       0.04</td>
    <td align="right">       0.67</td>
    <td align="right">      91.83</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 97</td>
    <td align="right">   10038.55</td>
    <td align="right">       0.00</td>
    <td align="right">   10038.55</td>
    <td align="right">   32031.00</td>
    <td align="right">   42069.54</td>
    <td align="right">   44115.58</td>
    <td align="right">     719.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.54</td>
    <td align="right">     122.71</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 98</td>
    <td align="right">   11360.18</td>
    <td align="right">       0.00</td>
    <td align="right">   11360.18</td>
    <td align="right">   32031.00</td>
    <td align="right">   43391.18</td>
    <td align="right">   44115.58</td>
    <td align="right">     719.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.75</td>
    <td align="right">     109.87</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 99</td>
    <td align="right">   38047.42</td>
    <td align="right">       0.00</td>
    <td align="right">   38047.42</td>
    <td align="right">   43749.66</td>
    <td align="right">   81797.07</td>
    <td align="right">  117641.55</td>
    <td align="right">     718.29</td>
    <td align="right">       0.00</td>
    <td align="right">       1.71</td>
    <td align="right">     111.50</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">44517829.46</td>
    <td align="right">       0.00</td>
    <td align="right">44517829.46</td>
    <td align="right"> 2023016.22</td>
    <td align="right">46540845.68</td>
    <td align="right">    0.14E+09</td>
    <td align="right">     720.00</td>
    <td align="right">       9.42</td>
    <td align="right">      22.75</td>
    <td align="right">     192.54</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     0.0146</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0146</td>
    <td align="right">     0.0066</td>
    <td align="right">     0.0212</td>
    <td align="right">     0.0447</td>
    <td align="right">     437.17</td>
    <td align="right">       1.17</td>
    <td align="right">       1.67</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 100</td>
    <td align="right">     0.0236</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0236</td>
    <td align="right">     0.0151</td>
    <td align="right">     0.0387</td>
    <td align="right">     0.0447</td>
    <td align="right">     432.21</td>
    <td align="right">       0.92</td>
    <td align="right">       6.87</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     0.0045</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0045</td>
    <td align="right">     0.0033</td>
    <td align="right">     0.0078</td>
    <td align="right">     0.0184</td>
    <td align="right">     439.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.08</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     0.0050</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0050</td>
    <td align="right">     0.0033</td>
    <td align="right">     0.0083</td>
    <td align="right">     0.0184</td>
    <td align="right">     439.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.21</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     0.0123</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0123</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0123</td>
    <td align="right">     0.0490</td>
    <td align="right">     439.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.46</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     0.0185</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0185</td>
    <td align="right">     0.0066</td>
    <td align="right">     0.0250</td>
    <td align="right">     0.0447</td>
    <td align="right">     418.00</td>
    <td align="right">       2.67</td>
    <td align="right">      19.33</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">     0.3574</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3574</td>
    <td align="right">     0.0066</td>
    <td align="right">     0.3640</td>
    <td align="right">     0.8039</td>
    <td align="right">     438.00</td>
    <td align="right">       0.83</td>
    <td align="right">       1.17</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">     0.1126</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1126</td>
    <td align="right">     0.0033</td>
    <td align="right">     0.1159</td>
    <td align="right">     0.3310</td>
    <td align="right">     439.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.67</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">     0.1251</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1251</td>
    <td align="right">     0.0033</td>
    <td align="right">     0.1284</td>
    <td align="right">     0.3310</td>
    <td align="right">     439.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.87</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">     0.4382</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4382</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4382</td>
    <td align="right">     0.8827</td>
    <td align="right">     438.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">     0.4536</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4536</td>
    <td align="right">     0.0066</td>
    <td align="right">     0.4601</td>
    <td align="right">     0.8039</td>
    <td align="right">     420.21</td>
    <td align="right">       4.13</td>
    <td align="right">      15.67</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 96</td>
    <td align="right">     0.0189</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0189</td>
    <td align="right">     0.0151</td>
    <td align="right">     0.0341</td>
    <td align="right">     0.0447</td>
    <td align="right">     439.29</td>
    <td align="right">       0.04</td>
    <td align="right">       0.67</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 97</td>
    <td align="right">     0.0059</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0059</td>
    <td align="right">     0.0068</td>
    <td align="right">     0.0127</td>
    <td align="right">     0.0184</td>
    <td align="right">     439.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.54</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 98</td>
    <td align="right">     0.0067</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0067</td>
    <td align="right">     0.0068</td>
    <td align="right">     0.0135</td>
    <td align="right">     0.0184</td>
    <td align="right">     439.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 99</td>
    <td align="right">     0.0234</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0234</td>
    <td align="right">     0.0093</td>
    <td align="right">     0.0327</td>
    <td align="right">     0.0490</td>
    <td align="right">     438.29</td>
    <td align="right">       0.00</td>
    <td align="right">       1.71</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">    26.8975</td>
    <td align="right">     0.0000</td>
    <td align="right">    26.8975</td>
    <td align="right">     0.4289</td>
    <td align="right">    27.3263</td>
    <td align="right">    57.0976</td>
    <td align="right">     440.00</td>
    <td align="right">       9.42</td>
    <td align="right">      22.75</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-02-24
    16:46:34</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          60</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          15</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          15</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          12</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          15</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         671</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         759</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        1607</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         272</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         302</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         250</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         250</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-02-24
    16:46:34</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     376.24</td>
    <td align="right">   26200.00</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">  408248.19</td>
    <td align="right">20-JUN-14:35</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     196.12</td>
    <td align="right">   26200.00</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">  152100.00</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 1</td>
    <td align="right">       2.50</td>
    <td align="right">     334.05</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">    1939.27</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:GENERAL</td>
    <td align="right">     196.12</td>
    <td align="right">   26200.00</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">  152100.00</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      95.47</td>
    <td align="right">    4900.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   88200.00</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 1</td>
    <td align="right">       1.22</td>
    <td align="right">      62.47</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    1124.55</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">      95.47</td>
    <td align="right">    4900.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   88200.00</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      95.47</td>
    <td align="right">    4900.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   88200.00</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 1</td>
    <td align="right">       1.22</td>
    <td align="right">      62.47</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    1124.55</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">      95.47</td>
    <td align="right">    4900.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   88200.00</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 100</td>
    <td align="right">       2.50</td>
    <td align="right">     334.05</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">    1939.27</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 100</td>
    <td align="right">       1.22</td>
    <td align="right">      62.47</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    1124.55</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 100</td>
    <td align="right">       1.22</td>
    <td align="right">      62.47</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    1124.55</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">       1.03</td>
    <td align="right">     137.55</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     798.52</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">       0.50</td>
    <td align="right">      25.72</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">     463.05</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">       0.50</td>
    <td align="right">      25.72</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">     463.05</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">       1.03</td>
    <td align="right">     137.55</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     798.52</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">       0.50</td>
    <td align="right">      25.72</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">     463.05</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">       0.50</td>
    <td align="right">      25.72</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">     463.05</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">       2.75</td>
    <td align="right">     366.80</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">    2129.40</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">       1.34</td>
    <td align="right">      68.60</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    1234.80</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">       1.34</td>
    <td align="right">      68.60</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    1234.80</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">       2.50</td>
    <td align="right">     334.05</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">    1939.27</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">       1.22</td>
    <td align="right">      62.47</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    1124.55</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">       1.22</td>
    <td align="right">      62.47</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    1124.55</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 51</td>
    <td align="right">      45.01</td>
    <td align="right">    6012.90</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">   34906.95</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 51</td>
    <td align="right">      21.91</td>
    <td align="right">    1124.55</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   20241.90</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 51</td>
    <td align="right">      21.91</td>
    <td align="right">    1124.55</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   20241.90</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 52</td>
    <td align="right">      18.53</td>
    <td align="right">    2475.90</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">   14373.45</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 52</td>
    <td align="right">       9.02</td>
    <td align="right">     463.05</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    8334.90</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 52</td>
    <td align="right">       9.02</td>
    <td align="right">     463.05</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    8334.90</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 53</td>
    <td align="right">      18.53</td>
    <td align="right">    2475.90</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">   14373.45</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 53</td>
    <td align="right">       9.02</td>
    <td align="right">     463.05</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    8334.90</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 53</td>
    <td align="right">       9.02</td>
    <td align="right">     463.05</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    8334.90</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 54</td>
    <td align="right">      49.42</td>
    <td align="right">    6602.40</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">   38329.20</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 54</td>
    <td align="right">      24.06</td>
    <td align="right">    1234.80</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   22226.40</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 54</td>
    <td align="right">      24.06</td>
    <td align="right">    1234.80</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   22226.40</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 55</td>
    <td align="right">      45.01</td>
    <td align="right">    6012.90</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">   34906.95</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 55</td>
    <td align="right">      21.91</td>
    <td align="right">    1124.55</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   20241.90</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 55</td>
    <td align="right">      21.91</td>
    <td align="right">    1124.55</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   20241.90</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 96</td>
    <td align="right">       2.50</td>
    <td align="right">     334.05</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">    1939.27</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 96</td>
    <td align="right">       1.22</td>
    <td align="right">      62.47</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    1124.55</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 96</td>
    <td align="right">       1.22</td>
    <td align="right">      62.47</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    1124.55</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 97</td>
    <td align="right">       1.03</td>
    <td align="right">     137.55</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     798.52</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 97</td>
    <td align="right">       0.50</td>
    <td align="right">      25.72</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">     463.05</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 97</td>
    <td align="right">       0.50</td>
    <td align="right">      25.72</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">     463.05</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 98</td>
    <td align="right">       1.03</td>
    <td align="right">     137.55</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     798.52</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 98</td>
    <td align="right">       0.50</td>
    <td align="right">      25.72</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">     463.05</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 98</td>
    <td align="right">       0.50</td>
    <td align="right">      25.72</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">     463.05</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 99</td>
    <td align="right">       2.75</td>
    <td align="right">     366.80</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">    2129.40</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 99</td>
    <td align="right">       1.34</td>
    <td align="right">      68.60</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    1234.80</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 99</td>
    <td align="right">       1.34</td>
    <td align="right">      68.60</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    1234.80</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     100.66</td>
    <td align="right">   21300.00</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">   63900.00</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 1</td>
    <td align="right">       1.28</td>
    <td align="right">     271.57</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     814.72</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">     100.66</td>
    <td align="right">   21300.00</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">   63900.00</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">     100.66</td>
    <td align="right">   21300.00</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">   63900.00</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 1</td>
    <td align="right">       1.28</td>
    <td align="right">     271.57</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     814.72</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">     100.66</td>
    <td align="right">   21300.00</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">   63900.00</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 100</td>
    <td align="right">       1.28</td>
    <td align="right">     271.57</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     814.72</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 100</td>
    <td align="right">       1.28</td>
    <td align="right">     271.57</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     814.72</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">       0.53</td>
    <td align="right">     111.82</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     335.47</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">       0.53</td>
    <td align="right">     111.82</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     335.47</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">       0.53</td>
    <td align="right">     111.82</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     335.47</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">       0.53</td>
    <td align="right">     111.82</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     335.47</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">       1.41</td>
    <td align="right">     298.20</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     894.60</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">       1.41</td>
    <td align="right">     298.20</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     894.60</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">       1.28</td>
    <td align="right">     271.57</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     814.72</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">       1.28</td>
    <td align="right">     271.57</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     814.72</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 51</td>
    <td align="right">      23.10</td>
    <td align="right">    4888.35</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">   14665.05</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 51</td>
    <td align="right">      23.10</td>
    <td align="right">    4888.35</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">   14665.05</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 52</td>
    <td align="right">       9.51</td>
    <td align="right">    2012.85</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">    6038.55</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 52</td>
    <td align="right">       9.51</td>
    <td align="right">    2012.85</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">    6038.55</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 53</td>
    <td align="right">       9.51</td>
    <td align="right">    2012.85</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">    6038.55</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 53</td>
    <td align="right">       9.51</td>
    <td align="right">    2012.85</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">    6038.55</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 54</td>
    <td align="right">      25.37</td>
    <td align="right">    5367.60</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">   16102.80</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 54</td>
    <td align="right">      25.37</td>
    <td align="right">    5367.60</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">   16102.80</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 55</td>
    <td align="right">      23.10</td>
    <td align="right">    4888.35</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">   14665.05</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 55</td>
    <td align="right">      23.10</td>
    <td align="right">    4888.35</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">   14665.05</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 96</td>
    <td align="right">       1.28</td>
    <td align="right">     271.57</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     814.72</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 96</td>
    <td align="right">       1.28</td>
    <td align="right">     271.57</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     814.72</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 97</td>
    <td align="right">       0.53</td>
    <td align="right">     111.82</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     335.47</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 97</td>
    <td align="right">       0.53</td>
    <td align="right">     111.82</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     335.47</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 98</td>
    <td align="right">       0.53</td>
    <td align="right">     111.82</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     335.47</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 98</td>
    <td align="right">       0.53</td>
    <td align="right">     111.82</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     335.47</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 99</td>
    <td align="right">       1.41</td>
    <td align="right">     298.20</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     894.60</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 99</td>
    <td align="right">       1.41</td>
    <td align="right">     298.20</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     894.60</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     376.24</td>
    <td align="right">   26200.00</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">  408248.19</td>
    <td align="right">20-JUN-14:35</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     376.24</td>
    <td align="right">   26200.00</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">  408248.19</td>
    <td align="right">20-JUN-14:35</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     376.24</td>
    <td align="right">   26200.00</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">  408248.19</td>
    <td align="right">20-JUN-14:35</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">     376.24</td>
    <td align="right">   26200.00</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">  408248.19</td>
    <td align="right">20-JUN-14:35</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
