    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 326</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWINDOW METAL CLIMATEZONE 4-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">      37.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      37.16</td>
    <td align="right">      37.16</td>
    <td align="right">      3.127</td>
    <td align="right">      0.401</td>
    <td align="right">      0.311</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 572</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWINDOW METAL CLIMATEZONE 4-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.58</td>
    <td align="right">      18.58</td>
    <td align="right">      3.127</td>
    <td align="right">      0.401</td>
    <td align="right">      0.311</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 580</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWINDOW METAL CLIMATEZONE 4-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.58</td>
    <td align="right">      18.58</td>
    <td align="right">      3.127</td>
    <td align="right">      0.401</td>
    <td align="right">      0.311</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 584</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2229.67</td>
    <td align="right">      3.127</td>
    <td align="right">      0.401</td>
    <td align="right">      0.311</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     743.22</td>
    <td align="right">      3.127</td>
    <td align="right">      0.401</td>
    <td align="right">      0.311</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1486.45</td>
    <td align="right">      3.127</td>
    <td align="right">      0.401</td>
    <td align="right">      0.311</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-04-10
    20:04:12</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 67</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 69</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 71</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 43</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 63</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 77</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-04-10
    20:04:12</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1 90.1-2010 - OFFICE - OPENOFFICE LIGHTS</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.5486</td>
    <td align="right">     118.45</td>
    <td align="right">    1249.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.22</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 100 90.1-2010 - OFFICE - OPENOFFICE LIGHTS</td>
    <td align="right">THERMAL ZONE 100</td>
    <td align="right">THERMAL ZONE 100</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.5486</td>
    <td align="right">     118.45</td>
    <td align="right">    1249.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.22</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 90.1-2010 - OFFICE - OPENOFFICE LIGHTS</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.5486</td>
    <td align="right">      48.77</td>
    <td align="right">     514.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3 90.1-2010 - OFFICE - OPENOFFICE LIGHTS</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.5486</td>
    <td align="right">      48.77</td>
    <td align="right">     514.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 90.1-2010 - OFFICE - OPENOFFICE LIGHTS</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.5486</td>
    <td align="right">     130.06</td>
    <td align="right">    1372.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.34</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5 90.1-2010 - OFFICE - OPENOFFICE LIGHTS</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.5486</td>
    <td align="right">     118.45</td>
    <td align="right">    1249.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.22</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 51 90.1-2010 - OFFICE - OPENOFFICE LIGHTS</td>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.5486</td>
    <td align="right">    2132.12</td>
    <td align="right">   22491.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      21.91</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 52 90.1-2010 - OFFICE - OPENOFFICE LIGHTS</td>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.5486</td>
    <td align="right">     877.93</td>
    <td align="right">    9261.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.02</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 53 90.1-2010 - OFFICE - OPENOFFICE LIGHTS</td>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.5486</td>
    <td align="right">     877.93</td>
    <td align="right">    9261.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.02</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 54 90.1-2010 - OFFICE - OPENOFFICE LIGHTS</td>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.5486</td>
    <td align="right">    2341.16</td>
    <td align="right">   24696.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      24.06</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 55 90.1-2010 - OFFICE - OPENOFFICE LIGHTS</td>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.5486</td>
    <td align="right">    2132.12</td>
    <td align="right">   22491.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      21.91</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 96 90.1-2010 - OFFICE - OPENOFFICE LIGHTS</td>
    <td align="right">THERMAL ZONE 96</td>
    <td align="right">THERMAL ZONE 96</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.5486</td>
    <td align="right">     118.45</td>
    <td align="right">    1249.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.22</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 97 90.1-2010 - OFFICE - OPENOFFICE LIGHTS</td>
    <td align="right">THERMAL ZONE 97</td>
    <td align="right">THERMAL ZONE 97</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.5486</td>
    <td align="right">      48.77</td>
    <td align="right">     514.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 98 90.1-2010 - OFFICE - OPENOFFICE LIGHTS</td>
    <td align="right">THERMAL ZONE 98</td>
    <td align="right">THERMAL ZONE 98</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.5486</td>
    <td align="right">      48.77</td>
    <td align="right">     514.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 99 90.1-2010 - OFFICE - OPENOFFICE LIGHTS</td>
    <td align="right">THERMAL ZONE 99</td>
    <td align="right">THERMAL ZONE 99</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.5486</td>
    <td align="right">     130.06</td>
    <td align="right">    1372.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.34</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10.5486</td>
    <td align="right">    9290.30</td>
    <td align="right">   98000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.32</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-04-10
    20:04:12</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 56</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    8445.94</td>
    <td align="right">    6762.29</td>
    <td align="right">    1683.65</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    8209.73</td>
    <td align="right">    6573.16</td>
    <td align="right">    1636.57</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 57</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6020.06</td>
    <td align="right">    4819.99</td>
    <td align="right">    1200.07</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 58</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5561.20</td>
    <td align="right">    4452.60</td>
    <td align="right">    1108.60</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 59</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5270.47</td>
    <td align="right">    4219.83</td>
    <td align="right">    1050.64</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 60</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5535.69</td>
    <td align="right">    4432.18</td>
    <td align="right">    1103.51</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 43</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  192115.67</td>
    <td align="right">  153818.42</td>
    <td align="right">   38297.25</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 44</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  129474.39</td>
    <td align="right">  103664.35</td>
    <td align="right">   25810.04</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 45</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  122078.72</td>
    <td align="right">   97742.97</td>
    <td align="right">   24335.75</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 46</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  121616.41</td>
    <td align="right">   97372.82</td>
    <td align="right">   24243.59</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 47</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  139419.92</td>
    <td align="right">  111652.53</td>
    <td align="right">   27767.39</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   10936.40</td>
    <td align="right">    8756.29</td>
    <td align="right">    2180.11</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7431.04</td>
    <td align="right">    5949.71</td>
    <td align="right">    1481.34</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6809.60</td>
    <td align="right">    5452.14</td>
    <td align="right">    1357.46</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6942.95</td>
    <td align="right">    5558.91</td>
    <td align="right">    1384.04</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 56</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8072.7</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 6</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7846.9</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 57</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5754.0</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 58</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5315.4</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 59</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5037.5</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 60</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5291.0</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 43</td>
    <td align="right">&nbsp;</td>
    <td align="right">   183624.8</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 44</td>
    <td align="right">&nbsp;</td>
    <td align="right">   123752.0</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 45</td>
    <td align="right">&nbsp;</td>
    <td align="right">   116683.2</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 46</td>
    <td align="right">&nbsp;</td>
    <td align="right">   116241.4</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 47</td>
    <td align="right">&nbsp;</td>
    <td align="right">   133343.4</td>
    <td align="right">       2.54</td>
    <td align="right">       8.66</td>
    <td align="right">       8.72</td>
    <td align="right">       8.62</td>
    <td align="right">       8.73</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10453.0</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7102.6</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6508.6</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6636.1</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. SEER User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER Standard is calculated using AHRI Std 210/240-2008 default PLF curve and cooling coefficient of degradation.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 56</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 57</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 58</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 59</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 60</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 43</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 44</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 45</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 46</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 47</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 56</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     7037.5</td>
    <td align="right">     6802.9</td>
    <td align="right">      11.91</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 6</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     6840.6</td>
    <td align="right">     6612.6</td>
    <td align="right">      11.95</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 57</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     5016.1</td>
    <td align="right">     4848.9</td>
    <td align="right">      11.67</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 58</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     4633.8</td>
    <td align="right">     4479.3</td>
    <td align="right">      11.78</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 59</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     4391.5</td>
    <td align="right">     4245.2</td>
    <td align="right">      11.85</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 60</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     4612.5</td>
    <td align="right">     4458.8</td>
    <td align="right">      11.78</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 43</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">   160077.7</td>
    <td align="right">   154741.7</td>
    <td align="right">      10.74</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 44</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">   107882.7</td>
    <td align="right">   104286.6</td>
    <td align="right">      10.91</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 45</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">   101720.4</td>
    <td align="right">    98329.7</td>
    <td align="right">      10.94</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 46</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">   101335.1</td>
    <td align="right">    97957.3</td>
    <td align="right">      10.94</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 47</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">   116084.3</td>
    <td align="right">   112211.9</td>
    <td align="right">      10.89</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 2</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     9112.6</td>
    <td align="right">     8808.8</td>
    <td align="right">      11.80</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 3</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     6191.8</td>
    <td align="right">     5985.4</td>
    <td align="right">      11.77</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     5674.0</td>
    <td align="right">     5484.9</td>
    <td align="right">      11.90</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     5785.1</td>
    <td align="right">     5592.3</td>
    <td align="right">      11.87</td>
    <td align="right">           4</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 56</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    8445.94</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 56</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9077.39</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 6</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    8209.73</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 6</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   13852.48</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 57</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6020.06</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 57</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4357.03</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 58</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5561.20</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 58</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4327.02</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 59</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5270.47</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 59</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4099.91</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 60</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5535.69</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 60</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9077.39</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 43</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  192115.67</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 43</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">  186129.83</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 44</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  129474.39</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 44</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   89411.77</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 45</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  122078.72</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 45</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   87813.25</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 46</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  121616.41</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 46</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   73798.35</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 47</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  139419.92</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 47</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">  186129.83</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 2</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   10936.40</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   13852.48</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 3</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7431.04</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 3</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6422.01</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6809.60</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 4</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6325.39</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6942.95</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 5</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7494.76</td>
    <td align="right">       1.00</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 56</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       0.51</td>
    <td align="right">     182.22</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       2.66</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:05:00</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       0.50</td>
    <td align="right">     177.12</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       2.68</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:20:00</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 57</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       0.36</td>
    <td align="right">     129.88</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       2.98</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 58</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       0.34</td>
    <td align="right">     119.98</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       3.08</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:55:00</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 59</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       0.32</td>
    <td align="right">     113.71</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       3.14</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 60</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       0.33</td>
    <td align="right">     119.43</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       3.08</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 43</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">      11.61</td>
    <td align="right">    4144.90</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       1.72</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:35:00</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 44</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       7.82</td>
    <td align="right">    2793.41</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       1.76</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:15:00</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 45</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       7.37</td>
    <td align="right">    2633.85</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       1.76</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:25:00</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 46</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       7.35</td>
    <td align="right">    2623.87</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       1.76</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 47</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       8.31</td>
    <td align="right">    2968.56</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       1.75</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       0.66</td>
    <td align="right">     235.95</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       2.47</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:45:00</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       0.45</td>
    <td align="right">     160.32</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       2.77</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:20:00</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       0.41</td>
    <td align="right">     146.92</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       2.85</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:25:00</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       0.42</td>
    <td align="right">     149.79</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       2.84</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-04-10
    20:04:12</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">    5324.22</td>
    <td align="right">    6122.85</td>
    <td align="right">      51.69</td>
    <td align="right">      0.444</td>
    <td align="right">      0.510</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:05:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00882</td>
    <td align="right">      32.82</td>
    <td align="right">    0.01498</td>
    <td align="right">      0.052</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 100</td>
    <td align="right">    5101.34</td>
    <td align="right">    5866.54</td>
    <td align="right">      49.53</td>
    <td align="right">      0.425</td>
    <td align="right">      0.489</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00893</td>
    <td align="right">      30.25</td>
    <td align="right">    0.01498</td>
    <td align="right">      0.052</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">    3794.99</td>
    <td align="right">    4364.23</td>
    <td align="right">      89.48</td>
    <td align="right">      0.316</td>
    <td align="right">      0.364</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00870</td>
    <td align="right">      31.97</td>
    <td align="right">    0.01498</td>
    <td align="right">      0.021</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">    3505.72</td>
    <td align="right">    4031.58</td>
    <td align="right">      82.66</td>
    <td align="right">      0.292</td>
    <td align="right">      0.336</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:55:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00871</td>
    <td align="right">      27.36</td>
    <td align="right">    0.01497</td>
    <td align="right">      0.021</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">    3485.42</td>
    <td align="right">    4008.24</td>
    <td align="right">      30.82</td>
    <td align="right">      0.277</td>
    <td align="right">      0.318</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00895</td>
    <td align="right">      23.74</td>
    <td align="right">    0.01497</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">    3641.81</td>
    <td align="right">    4188.08</td>
    <td align="right">      35.36</td>
    <td align="right">      0.291</td>
    <td align="right">      0.334</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00911</td>
    <td align="right">      23.74</td>
    <td align="right">    0.01497</td>
    <td align="right">      0.052</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">  121107.74</td>
    <td align="right">  139273.90</td>
    <td align="right">    1175.79</td>
    <td align="right">     10.092</td>
    <td align="right">     11.606</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:35:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00876</td>
    <td align="right">      33.08</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.934</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">   81619.51</td>
    <td align="right">   93862.44</td>
    <td align="right">    1924.43</td>
    <td align="right">      6.801</td>
    <td align="right">      7.822</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00866</td>
    <td align="right">      31.57</td>
    <td align="right">    0.01498</td>
    <td align="right">      0.385</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">   76957.30</td>
    <td align="right">   88500.90</td>
    <td align="right">    1814.51</td>
    <td align="right">      6.413</td>
    <td align="right">      7.375</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:25:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00867</td>
    <td align="right">      28.27</td>
    <td align="right">    0.01498</td>
    <td align="right">      0.385</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">   79684.85</td>
    <td align="right">   91637.57</td>
    <td align="right">     704.56</td>
    <td align="right">      6.389</td>
    <td align="right">      7.347</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00886</td>
    <td align="right">      23.74</td>
    <td align="right">    0.01497</td>
    <td align="right">      1.026</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">   86736.66</td>
    <td align="right">   99747.16</td>
    <td align="right">     842.09</td>
    <td align="right">      7.228</td>
    <td align="right">      8.312</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00886</td>
    <td align="right">      33.30</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.934</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 96</td>
    <td align="right">    6894.03</td>
    <td align="right">    7928.14</td>
    <td align="right">      66.93</td>
    <td align="right">      0.574</td>
    <td align="right">      0.661</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00882</td>
    <td align="right">      33.17</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.052</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 97</td>
    <td align="right">    4684.36</td>
    <td align="right">    5387.01</td>
    <td align="right">     110.45</td>
    <td align="right">      0.390</td>
    <td align="right">      0.449</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00870</td>
    <td align="right">      31.48</td>
    <td align="right">    0.01498</td>
    <td align="right">      0.021</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 98</td>
    <td align="right">    4292.61</td>
    <td align="right">    4936.50</td>
    <td align="right">     101.21</td>
    <td align="right">      0.358</td>
    <td align="right">      0.411</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:25:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00872</td>
    <td align="right">      28.27</td>
    <td align="right">    0.01498</td>
    <td align="right">      0.021</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 99</td>
    <td align="right">    4543.52</td>
    <td align="right">    5225.04</td>
    <td align="right">      40.17</td>
    <td align="right">      0.365</td>
    <td align="right">      0.419</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00903</td>
    <td align="right">      23.74</td>
    <td align="right">    0.01497</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">    5220.84</td>
    <td align="right">    6526.05</td>
    <td align="right">      55.09</td>
    <td align="right">      0.229</td>
    <td align="right">      0.286</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00729</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.052</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 100</td>
    <td align="right">    9041.02</td>
    <td align="right">   11301.28</td>
    <td align="right">      95.41</td>
    <td align="right">      0.397</td>
    <td align="right">      0.496</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00710</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.052</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">    2645.19</td>
    <td align="right">    3306.49</td>
    <td align="right">      67.79</td>
    <td align="right">      0.116</td>
    <td align="right">      0.145</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00730</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.021</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">    2621.18</td>
    <td align="right">    3276.48</td>
    <td align="right">      67.18</td>
    <td align="right">      0.115</td>
    <td align="right">      0.144</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00730</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.021</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     700.58</td>
    <td align="right">     875.73</td>
    <td align="right">       6.73</td>
    <td align="right">      0.031</td>
    <td align="right">      0.057</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:35:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">    5220.84</td>
    <td align="right">    6526.05</td>
    <td align="right">      55.09</td>
    <td align="right">      0.229</td>
    <td align="right">      0.286</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00729</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.052</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">  112164.58</td>
    <td align="right">  140205.73</td>
    <td align="right">    1183.66</td>
    <td align="right">      4.923</td>
    <td align="right">      6.154</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00740</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.934</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">   56401.60</td>
    <td align="right">   70502.00</td>
    <td align="right">    1445.48</td>
    <td align="right">      2.475</td>
    <td align="right">      3.094</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00740</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.385</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">   55122.78</td>
    <td align="right">   68903.47</td>
    <td align="right">    1412.71</td>
    <td align="right">      2.419</td>
    <td align="right">      3.024</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00739</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.385</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">   13140.96</td>
    <td align="right">   16426.20</td>
    <td align="right">     126.29</td>
    <td align="right">      0.577</td>
    <td align="right">      1.026</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      1.026</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">  112164.58</td>
    <td align="right">  140205.73</td>
    <td align="right">    1183.66</td>
    <td align="right">      4.923</td>
    <td align="right">      6.154</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00740</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.934</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 96</td>
    <td align="right">    9041.02</td>
    <td align="right">   11301.28</td>
    <td align="right">      95.41</td>
    <td align="right">      0.397</td>
    <td align="right">      0.496</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00710</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.052</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 97</td>
    <td align="right">    4297.22</td>
    <td align="right">    5371.52</td>
    <td align="right">     110.13</td>
    <td align="right">      0.189</td>
    <td align="right">      0.236</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00714</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.021</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 98</td>
    <td align="right">    4219.92</td>
    <td align="right">    5274.91</td>
    <td align="right">     108.15</td>
    <td align="right">      0.185</td>
    <td align="right">      0.231</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00713</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.021</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 99</td>
    <td align="right">    3754.65</td>
    <td align="right">    4693.32</td>
    <td align="right">      36.08</td>
    <td align="right">      0.165</td>
    <td align="right">      0.206</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00674</td>
    <td align="right">     -20.00</td>
    <td align="right">    0.00065</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 56</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 56</td>
    <td align="right">   8445.942</td>
    <td align="right">   6762.288</td>
    <td align="right">   0.510219</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:05:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:05:00</td>
    <td align="right">    8166.39</td>
    <td align="right">    6958.94</td>
    <td align="right">   0.510219</td>
    <td align="right">      24.90</td>
    <td align="right">      17.25</td>
    <td align="right"> 0.00944946</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      32.82</td>
    <td align="right"> 0.01498466</td>
    <td align="right">      23.60</td>
    <td align="right">    10.1720</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00882266</td>
    <td align="right">    46.3565</td>
    <td align="right">    6122.85</td>
    <td align="right">       0.00</td>
    <td align="right">    8470.37</td>
    <td align="right">    6681.38</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 56</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 56</td>
    <td align="right">   8445.942</td>
    <td align="right">   8445.942</td>
    <td align="right">   0.510219</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    8445.94</td>
    <td align="right">    8445.94</td>
    <td align="right">   0.510219</td>
    <td align="right">      13.57</td>
    <td align="right">       9.72</td>
    <td align="right"> 0.00609006</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    10.1720</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00729396</td>
    <td align="right">    46.1027</td>
    <td align="right">    6526.05</td>
    <td align="right">       0.00</td>
    <td align="right">    6642.91</td>
    <td align="right">    6642.91</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 56</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 56</td>
    <td align="right">   9077.388</td>
    <td align="right">   9077.388</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    9077.39</td>
    <td align="right">    9077.39</td>
    <td align="right">   0.286424</td>
    <td align="right">      13.57</td>
    <td align="right">       9.72</td>
    <td align="right"> 0.00609006</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    18.1198</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00729396</td>
    <td align="right">    46.1027</td>
    <td align="right">    6526.05</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 6</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 6</td>
    <td align="right">   8209.727</td>
    <td align="right">   6573.161</td>
    <td align="right">   0.495950</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">    8053.92</td>
    <td align="right">    6719.23</td>
    <td align="right">   0.495950</td>
    <td align="right">      24.66</td>
    <td align="right">      17.27</td>
    <td align="right"> 0.00956856</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      30.25</td>
    <td align="right"> 0.01497995</td>
    <td align="right">      22.91</td>
    <td align="right">    10.4647</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00892585</td>
    <td align="right">    46.8917</td>
    <td align="right">    5866.54</td>
    <td align="right">       0.00</td>
    <td align="right">    8233.47</td>
    <td align="right">    6494.52</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 6</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 6</td>
    <td align="right">   8209.727</td>
    <td align="right">   8209.727</td>
    <td align="right">   0.495950</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    8209.73</td>
    <td align="right">    8209.73</td>
    <td align="right">   0.495950</td>
    <td align="right">      16.71</td>
    <td align="right">      11.41</td>
    <td align="right"> 0.00642351</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    10.4647</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00709832</td>
    <td align="right">    44.8861</td>
    <td align="right">   11301.28</td>
    <td align="right">       0.00</td>
    <td align="right">    6457.12</td>
    <td align="right">    6457.12</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 6</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 6</td>
    <td align="right">  13852.481</td>
    <td align="right">  13852.481</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   13852.48</td>
    <td align="right">   13852.48</td>
    <td align="right">   0.495950</td>
    <td align="right">      16.71</td>
    <td align="right">      11.41</td>
    <td align="right"> 0.00642351</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    10.4647</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00709832</td>
    <td align="right">    44.8861</td>
    <td align="right">   11301.28</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 57</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 57</td>
    <td align="right">   6020.061</td>
    <td align="right">   4819.994</td>
    <td align="right">   0.363672</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">    5813.88</td>
    <td align="right">    5253.76</td>
    <td align="right">   0.363672</td>
    <td align="right">      24.47</td>
    <td align="right">      16.79</td>
    <td align="right"> 0.00906525</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      31.97</td>
    <td align="right"> 0.01498310</td>
    <td align="right">      23.38</td>
    <td align="right">     5.8763</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00869579</td>
    <td align="right">    45.6990</td>
    <td align="right">    4364.23</td>
    <td align="right">       0.00</td>
    <td align="right">    6037.47</td>
    <td align="right">    4762.32</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 57</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 57</td>
    <td align="right">   6020.061</td>
    <td align="right">   6020.061</td>
    <td align="right">   0.363672</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    6020.06</td>
    <td align="right">    6020.06</td>
    <td align="right">   0.363672</td>
    <td align="right">      14.96</td>
    <td align="right">      10.57</td>
    <td align="right"> 0.00632268</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">     5.8763</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00730234</td>
    <td align="right">    46.1561</td>
    <td align="right">    3306.49</td>
    <td align="right">       0.00</td>
    <td align="right">    4734.90</td>
    <td align="right">    4734.90</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 57</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 57</td>
    <td align="right">   4357.033</td>
    <td align="right">   4357.033</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    4357.03</td>
    <td align="right">    4357.03</td>
    <td align="right">   0.145117</td>
    <td align="right">      14.96</td>
    <td align="right">      10.57</td>
    <td align="right"> 0.00632268</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    14.7263</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00730234</td>
    <td align="right">    46.1561</td>
    <td align="right">    3306.49</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 58</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 58</td>
    <td align="right">   5561.201</td>
    <td align="right">   4452.605</td>
    <td align="right">   0.335952</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:55:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:55:00</td>
    <td align="right">    5498.60</td>
    <td align="right">    4920.49</td>
    <td align="right">   0.335952</td>
    <td align="right">      24.21</td>
    <td align="right">      16.74</td>
    <td align="right"> 0.00911105</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      27.36</td>
    <td align="right"> 0.01497466</td>
    <td align="right">      22.10</td>
    <td align="right">     6.3611</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00871272</td>
    <td align="right">    45.7868</td>
    <td align="right">    4031.58</td>
    <td align="right">       0.00</td>
    <td align="right">    5577.29</td>
    <td align="right">    4399.33</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 58</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 58</td>
    <td align="right">   5561.201</td>
    <td align="right">   5561.201</td>
    <td align="right">   0.335952</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    5561.20</td>
    <td align="right">    5561.20</td>
    <td align="right">   0.335952</td>
    <td align="right">      14.90</td>
    <td align="right">      10.53</td>
    <td align="right"> 0.00630879</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">     6.3611</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00729657</td>
    <td align="right">    46.1200</td>
    <td align="right">    3276.48</td>
    <td align="right">       0.00</td>
    <td align="right">    4374.00</td>
    <td align="right">    4374.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 58</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 58</td>
    <td align="right">   4327.021</td>
    <td align="right">   4327.021</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    4327.02</td>
    <td align="right">    4327.02</td>
    <td align="right">   0.143800</td>
    <td align="right">      14.90</td>
    <td align="right">      10.53</td>
    <td align="right"> 0.00630879</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    14.8612</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00729657</td>
    <td align="right">    46.1200</td>
    <td align="right">    3276.48</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 59</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 59</td>
    <td align="right">   5270.467</td>
    <td align="right">   4219.827</td>
    <td align="right">   0.318389</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">    5346.58</td>
    <td align="right">    4112.76</td>
    <td align="right">   0.318389</td>
    <td align="right">      23.95</td>
    <td align="right">      17.41</td>
    <td align="right"> 0.01002936</td>
    <td align="right">      13.70</td>
    <td align="right">      12.26</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      23.74</td>
    <td align="right"> 0.01496808</td>
    <td align="right">      21.06</td>
    <td align="right">    17.8988</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00895268</td>
    <td align="right">    47.0293</td>
    <td align="right">    4008.24</td>
    <td align="right">       0.00</td>
    <td align="right">    5285.71</td>
    <td align="right">    4169.34</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 59</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 59</td>
    <td align="right">   5270.467</td>
    <td align="right">   5270.467</td>
    <td align="right">   0.318389</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:35:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:35:00</td>
    <td align="right">    5270.47</td>
    <td align="right">    5270.47</td>
    <td align="right">   0.318389</td>
    <td align="right">     -20.00</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    17.8988</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5027</td>
    <td align="right">     875.73</td>
    <td align="right">       0.00</td>
    <td align="right">    4145.33</td>
    <td align="right">    4145.33</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 59</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 59</td>
    <td align="right">   4099.908</td>
    <td align="right">   4099.908</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:35:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:35:00</td>
    <td align="right">    4099.91</td>
    <td align="right">    4099.91</td>
    <td align="right">   0.056988</td>
    <td align="right">     -20.00</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5027</td>
    <td align="right">     875.73</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 60</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 60</td>
    <td align="right">   5535.687</td>
    <td align="right">   4432.177</td>
    <td align="right">   0.334411</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">    5614.51</td>
    <td align="right">    4327.48</td>
    <td align="right">   0.334411</td>
    <td align="right">      23.96</td>
    <td align="right">      17.40</td>
    <td align="right"> 0.01001683</td>
    <td align="right">      13.70</td>
    <td align="right">      12.26</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      23.74</td>
    <td align="right"> 0.01496808</td>
    <td align="right">      21.06</td>
    <td align="right">    15.5197</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00910724</td>
    <td align="right">    47.8307</td>
    <td align="right">    4188.08</td>
    <td align="right">       0.00</td>
    <td align="right">    5551.70</td>
    <td align="right">    4379.15</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 60</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 60</td>
    <td align="right">   5535.687</td>
    <td align="right">   5535.687</td>
    <td align="right">   0.334411</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    5535.69</td>
    <td align="right">    5535.69</td>
    <td align="right">   0.334411</td>
    <td align="right">      13.57</td>
    <td align="right">       9.72</td>
    <td align="right"> 0.00609006</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    15.5197</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00729396</td>
    <td align="right">    46.1027</td>
    <td align="right">    6526.05</td>
    <td align="right">       0.00</td>
    <td align="right">    4353.93</td>
    <td align="right">    4353.93</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 60</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 60</td>
    <td align="right">   9077.388</td>
    <td align="right">   9077.388</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    9077.39</td>
    <td align="right">    9077.39</td>
    <td align="right">   0.286424</td>
    <td align="right">      13.57</td>
    <td align="right">       9.72</td>
    <td align="right"> 0.00609006</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    18.1198</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00729396</td>
    <td align="right">    46.1027</td>
    <td align="right">    6526.05</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 43</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 43</td>
    <td align="right"> 192115.673</td>
    <td align="right"> 153818.424</td>
    <td align="right">  11.605708</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:35:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:35:00</td>
    <td align="right">  184532.72</td>
    <td align="right">  161855.96</td>
    <td align="right">  11.605708</td>
    <td align="right">      24.73</td>
    <td align="right">      17.04</td>
    <td align="right"> 0.00925742</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      33.08</td>
    <td align="right"> 0.01498515</td>
    <td align="right">      23.67</td>
    <td align="right">     8.0494</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00875601</td>
    <td align="right">    46.0112</td>
    <td align="right">  139273.90</td>
    <td align="right">       0.00</td>
    <td align="right">  192671.31</td>
    <td align="right">  151978.06</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 43</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 43</td>
    <td align="right"> 192115.673</td>
    <td align="right"> 192115.673</td>
    <td align="right">  11.605708</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">  192115.67</td>
    <td align="right">  192115.67</td>
    <td align="right">  11.605708</td>
    <td align="right">      14.77</td>
    <td align="right">      10.55</td>
    <td align="right"> 0.00637410</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">     8.0494</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00739866</td>
    <td align="right">    46.7568</td>
    <td align="right">  140205.73</td>
    <td align="right">       0.00</td>
    <td align="right">  151102.96</td>
    <td align="right">  151102.96</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 43</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 43</td>
    <td align="right"> 186129.834</td>
    <td align="right"> 186129.834</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">  186129.83</td>
    <td align="right">  186129.83</td>
    <td align="right">   6.153546</td>
    <td align="right">      14.77</td>
    <td align="right">      10.55</td>
    <td align="right"> 0.00637410</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    15.1813</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00739866</td>
    <td align="right">    46.7568</td>
    <td align="right">  140205.73</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 44</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 44</td>
    <td align="right"> 129474.386</td>
    <td align="right"> 103664.348</td>
    <td align="right">   7.821548</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">  125317.38</td>
    <td align="right">  114945.15</td>
    <td align="right">   7.821548</td>
    <td align="right">      24.37</td>
    <td align="right">      16.68</td>
    <td align="right"> 0.00897498</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      31.57</td>
    <td align="right"> 0.01498236</td>
    <td align="right">      23.27</td>
    <td align="right">     4.9180</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00866425</td>
    <td align="right">    45.5355</td>
    <td align="right">   93862.44</td>
    <td align="right">       0.00</td>
    <td align="right">  129848.85</td>
    <td align="right">  102424.05</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 44</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 44</td>
    <td align="right"> 129474.386</td>
    <td align="right"> 129474.386</td>
    <td align="right">   7.821548</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">  129474.39</td>
    <td align="right">  129474.39</td>
    <td align="right">   7.821548</td>
    <td align="right">      15.90</td>
    <td align="right">      11.22</td>
    <td align="right"> 0.00656240</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">     4.9180</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00740178</td>
    <td align="right">    46.7772</td>
    <td align="right">   70502.00</td>
    <td align="right">       0.00</td>
    <td align="right">  101834.29</td>
    <td align="right">  101834.29</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 44</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 44</td>
    <td align="right">  89411.775</td>
    <td align="right">  89411.775</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   89411.77</td>
    <td align="right">   89411.77</td>
    <td align="right">   3.094238</td>
    <td align="right">      15.90</td>
    <td align="right">      11.22</td>
    <td align="right"> 0.00656240</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    12.4317</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00740178</td>
    <td align="right">    46.7772</td>
    <td align="right">   70502.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 45</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 45</td>
    <td align="right"> 122078.718</td>
    <td align="right">  97742.968</td>
    <td align="right">   7.374775</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:25:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:25:00</td>
    <td align="right">  120183.53</td>
    <td align="right">  109579.65</td>
    <td align="right">   7.374775</td>
    <td align="right">      24.22</td>
    <td align="right">      16.65</td>
    <td align="right"> 0.00900362</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.27</td>
    <td align="right"> 0.01497631</td>
    <td align="right">      22.36</td>
    <td align="right">     5.2160</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00867494</td>
    <td align="right">    45.5909</td>
    <td align="right">   88500.90</td>
    <td align="right">       0.00</td>
    <td align="right">  122431.80</td>
    <td align="right">   96573.52</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 45</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 45</td>
    <td align="right"> 122078.718</td>
    <td align="right"> 122078.718</td>
    <td align="right">   7.374775</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">  122078.72</td>
    <td align="right">  122078.72</td>
    <td align="right">   7.374775</td>
    <td align="right">      15.78</td>
    <td align="right">      11.14</td>
    <td align="right"> 0.00653182</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">     5.2160</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00738905</td>
    <td align="right">    46.6977</td>
    <td align="right">   68903.47</td>
    <td align="right">       0.00</td>
    <td align="right">   96017.44</td>
    <td align="right">   96017.44</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 45</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 45</td>
    <td align="right">  87813.251</td>
    <td align="right">  87813.251</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   87813.25</td>
    <td align="right">   87813.25</td>
    <td align="right">   3.024081</td>
    <td align="right">      15.78</td>
    <td align="right">      11.14</td>
    <td align="right"> 0.00653182</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    12.7201</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00738905</td>
    <td align="right">    46.6977</td>
    <td align="right">   68903.47</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 46</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 46</td>
    <td align="right"> 121616.414</td>
    <td align="right">  97372.822</td>
    <td align="right">   7.346848</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">  122609.05</td>
    <td align="right">   99030.66</td>
    <td align="right">   7.346848</td>
    <td align="right">      23.96</td>
    <td align="right">      17.15</td>
    <td align="right"> 0.00971471</td>
    <td align="right">      13.70</td>
    <td align="right">      12.26</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      23.74</td>
    <td align="right"> 0.01496808</td>
    <td align="right">      21.06</td>
    <td align="right">    13.9621</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00886220</td>
    <td align="right">    46.5607</td>
    <td align="right">   91637.57</td>
    <td align="right">       0.00</td>
    <td align="right">  121968.15</td>
    <td align="right">   96207.80</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 46</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 46</td>
    <td align="right"> 121616.414</td>
    <td align="right"> 121616.414</td>
    <td align="right">   7.346848</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">  121616.41</td>
    <td align="right">  121616.41</td>
    <td align="right">   7.346848</td>
    <td align="right">     -20.00</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    13.9621</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5027</td>
    <td align="right">   16426.20</td>
    <td align="right">       0.00</td>
    <td align="right">   95653.83</td>
    <td align="right">   95653.83</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 46</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 46</td>
    <td align="right">  73798.345</td>
    <td align="right">  73798.345</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   73798.35</td>
    <td align="right">   73798.35</td>
    <td align="right">   1.025778</td>
    <td align="right">     -20.00</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5027</td>
    <td align="right">   16426.20</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 47</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 47</td>
    <td align="right"> 139419.918</td>
    <td align="right"> 111652.531</td>
    <td align="right">   8.311963</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">  134836.46</td>
    <td align="right">  113409.63</td>
    <td align="right">   8.311963</td>
    <td align="right">      25.04</td>
    <td align="right">      17.38</td>
    <td align="right"> 0.00954495</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      33.30</td>
    <td align="right"> 0.01498555</td>
    <td align="right">      23.73</td>
    <td align="right">    11.2391</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00885605</td>
    <td align="right">    46.5295</td>
    <td align="right">   99747.16</td>
    <td align="right">       0.00</td>
    <td align="right">  139823.15</td>
    <td align="right">  110325.15</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 47</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 47</td>
    <td align="right"> 139419.918</td>
    <td align="right"> 139419.918</td>
    <td align="right">   8.311963</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">  139419.92</td>
    <td align="right">  139419.92</td>
    <td align="right">   8.311963</td>
    <td align="right">      14.77</td>
    <td align="right">      10.55</td>
    <td align="right"> 0.00637410</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    11.2391</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00739866</td>
    <td align="right">    46.7568</td>
    <td align="right">  140205.73</td>
    <td align="right">       0.00</td>
    <td align="right">  109656.65</td>
    <td align="right">  109656.65</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 47</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 47</td>
    <td align="right"> 186129.834</td>
    <td align="right"> 186129.834</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">  186129.83</td>
    <td align="right">  186129.83</td>
    <td align="right">   6.153546</td>
    <td align="right">      14.77</td>
    <td align="right">      10.55</td>
    <td align="right"> 0.00637410</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    15.1813</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00739866</td>
    <td align="right">    46.7568</td>
    <td align="right">  140205.73</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 2</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 2</td>
    <td align="right">  10936.404</td>
    <td align="right">   8756.290</td>
    <td align="right">   0.660668</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">   10507.60</td>
    <td align="right">    9150.14</td>
    <td align="right">   0.660668</td>
    <td align="right">      24.72</td>
    <td align="right">      17.07</td>
    <td align="right"> 0.00930138</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      33.17</td>
    <td align="right"> 0.01498531</td>
    <td align="right">      23.70</td>
    <td align="right">     7.8556</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00881680</td>
    <td align="right">    46.3268</td>
    <td align="right">    7928.14</td>
    <td align="right">       0.00</td>
    <td align="right">   10968.03</td>
    <td align="right">    8651.52</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 2</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 2</td>
    <td align="right">  10936.404</td>
    <td align="right">  10936.404</td>
    <td align="right">   0.660668</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   10936.40</td>
    <td align="right">   10936.40</td>
    <td align="right">   0.660668</td>
    <td align="right">      16.71</td>
    <td align="right">      11.41</td>
    <td align="right"> 0.00642351</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">     7.8556</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00709832</td>
    <td align="right">    44.8861</td>
    <td align="right">   11301.28</td>
    <td align="right">       0.00</td>
    <td align="right">    8601.71</td>
    <td align="right">    8601.71</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 2</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 2</td>
    <td align="right">  13852.481</td>
    <td align="right">  13852.481</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   13852.48</td>
    <td align="right">   13852.48</td>
    <td align="right">   0.495950</td>
    <td align="right">      16.71</td>
    <td align="right">      11.41</td>
    <td align="right"> 0.00642351</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    10.4647</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00709832</td>
    <td align="right">    44.8861</td>
    <td align="right">   11301.28</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 3</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 3</td>
    <td align="right">   7431.045</td>
    <td align="right">   5949.705</td>
    <td align="right">   0.448909</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">    7195.89</td>
    <td align="right">    6571.17</td>
    <td align="right">   0.448909</td>
    <td align="right">      24.36</td>
    <td align="right">      16.69</td>
    <td align="right"> 0.00899981</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      31.48</td>
    <td align="right"> 0.01498220</td>
    <td align="right">      23.24</td>
    <td align="right">     4.7605</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00870078</td>
    <td align="right">    45.7255</td>
    <td align="right">    5387.01</td>
    <td align="right">       0.00</td>
    <td align="right">    7452.54</td>
    <td align="right">    5878.52</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 3</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 3</td>
    <td align="right">   7431.045</td>
    <td align="right">   7431.045</td>
    <td align="right">   0.448909</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    7431.04</td>
    <td align="right">    7431.04</td>
    <td align="right">   0.448909</td>
    <td align="right">      17.28</td>
    <td align="right">      11.78</td>
    <td align="right"> 0.00655140</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">     4.7605</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00713977</td>
    <td align="right">    45.1460</td>
    <td align="right">    5371.52</td>
    <td align="right">       0.00</td>
    <td align="right">    5844.67</td>
    <td align="right">    5844.67</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 3</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 3</td>
    <td align="right">   6422.012</td>
    <td align="right">   6422.012</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    6422.01</td>
    <td align="right">    6422.01</td>
    <td align="right">   0.235723</td>
    <td align="right">      17.28</td>
    <td align="right">      11.78</td>
    <td align="right"> 0.00655140</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">     9.0659</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00713977</td>
    <td align="right">    45.1460</td>
    <td align="right">    5371.52</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 4</td>
    <td align="right">   6809.597</td>
    <td align="right">   5452.140</td>
    <td align="right">   0.411368</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:25:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:25:00</td>
    <td align="right">    6703.88</td>
    <td align="right">    6068.39</td>
    <td align="right">   0.411368</td>
    <td align="right">      24.22</td>
    <td align="right">      16.68</td>
    <td align="right"> 0.00904496</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.27</td>
    <td align="right"> 0.01497631</td>
    <td align="right">      22.36</td>
    <td align="right">     5.1950</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00871995</td>
    <td align="right">    45.8248</td>
    <td align="right">    4936.50</td>
    <td align="right">       0.00</td>
    <td align="right">    6829.29</td>
    <td align="right">    5386.91</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 4</td>
    <td align="right">   6809.597</td>
    <td align="right">   6809.597</td>
    <td align="right">   0.411368</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    6809.60</td>
    <td align="right">    6809.60</td>
    <td align="right">   0.411368</td>
    <td align="right">      17.21</td>
    <td align="right">      11.73</td>
    <td align="right"> 0.00652803</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">     5.1950</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00712589</td>
    <td align="right">    45.0592</td>
    <td align="right">    5274.91</td>
    <td align="right">       0.00</td>
    <td align="right">    5355.89</td>
    <td align="right">    5355.89</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 4</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 4</td>
    <td align="right">   6325.395</td>
    <td align="right">   6325.395</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    6325.39</td>
    <td align="right">    6325.39</td>
    <td align="right">   0.231483</td>
    <td align="right">      17.21</td>
    <td align="right">      11.73</td>
    <td align="right"> 0.00652803</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">     9.2319</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00712589</td>
    <td align="right">    45.0592</td>
    <td align="right">    5274.91</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 5</td>
    <td align="right">   6942.954</td>
    <td align="right">   5558.912</td>
    <td align="right">   0.419424</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">    7016.86</td>
    <td align="right">    5560.35</td>
    <td align="right">   0.419424</td>
    <td align="right">      23.96</td>
    <td align="right">      17.25</td>
    <td align="right"> 0.00983647</td>
    <td align="right">      13.70</td>
    <td align="right">      12.26</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      23.74</td>
    <td align="right"> 0.01496808</td>
    <td align="right">      21.06</td>
    <td align="right">    13.5871</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00902961</td>
    <td align="right">    47.4288</td>
    <td align="right">    5225.04</td>
    <td align="right">       0.00</td>
    <td align="right">    6963.03</td>
    <td align="right">    5492.40</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 5</td>
    <td align="right">   6942.954</td>
    <td align="right">   6942.954</td>
    <td align="right">   0.419424</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    6942.95</td>
    <td align="right">    6942.95</td>
    <td align="right">   0.419424</td>
    <td align="right">       9.66</td>
    <td align="right">       6.73</td>
    <td align="right"> 0.00505403</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    13.5871</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00673855</td>
    <td align="right">    42.6309</td>
    <td align="right">    4693.32</td>
    <td align="right">       0.00</td>
    <td align="right">    5460.78</td>
    <td align="right">    5460.78</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 5</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 5</td>
    <td align="right">   7494.757</td>
    <td align="right">   7494.757</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    7494.76</td>
    <td align="right">    7494.76</td>
    <td align="right">   0.205982</td>
    <td align="right">       9.66</td>
    <td align="right">       6.73</td>
    <td align="right"> 0.00505403</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right">    27.6663</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00673855</td>
    <td align="right">    42.6309</td>
    <td align="right">    4693.32</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-04-10
    20:04:12</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 56</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 56</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   8445.942</td>
    <td align="right">   6762.288</td>
    <td align="right">   0.510219</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.01414</td>
    <td align="right">    1.00000</td>
    <td align="right">  1022.4061</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 56</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.510219</td>
    <td align="right"> 0.59995910</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:05:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:05:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8166.39</td>
    <td align="right">    6958.94</td>
    <td align="right">     0.9669</td>
    <td align="right"> 0.59995910</td>
    <td align="right">   0.510219</td>
    <td align="right">      24.90</td>
    <td align="right">      17.25</td>
    <td align="right"> 0.00944946</td>
    <td align="right">    49086.6</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35243.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    182.221</td>
    <td align="right">    7984.17</td>
    <td align="right">      32.82</td>
    <td align="right"> 0.01498466</td>
    <td align="right">      23.60</td>
    <td align="right"> 0.05189947</td>
    <td align="right">    10.1720</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00882266</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00882266</td>
    <td align="right">    46.3565</td>
    <td align="right">    6122.85</td>
    <td align="right">       0.00</td>
    <td align="right">    8470.37</td>
    <td align="right">    6681.38</td>
    <td align="right"> 0.57626525</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.34</td>
    <td align="right">      14.51</td>
    <td align="right"> 0.00996748</td>
    <td align="right">    40623.7</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 56</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 56</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   8445.942</td>
    <td align="right">   8445.942</td>
    <td align="right">   0.510219</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 56</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.510219</td>
    <td align="right"> 0.59995910</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8445.94</td>
    <td align="right">    8445.94</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.59995910</td>
    <td align="right">   0.510219</td>
    <td align="right">      13.57</td>
    <td align="right">       9.72</td>
    <td align="right"> 0.00609006</td>
    <td align="right">    29019.5</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8445.94</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.05189947</td>
    <td align="right">    10.1720</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00729396</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00729396</td>
    <td align="right">    46.1027</td>
    <td align="right">    6526.05</td>
    <td align="right">       0.00</td>
    <td align="right">    6642.91</td>
    <td align="right">    6642.91</td>
    <td align="right"> 0.58935763</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      32.15</td>
    <td align="right">      19.33</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    54715.5</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 56</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 56</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   9077.388</td>
    <td align="right">   9077.388</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 56</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.510219</td>
    <td align="right"> 0.59995910</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9077.39</td>
    <td align="right">    9077.39</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.33680204</td>
    <td align="right">   0.286424</td>
    <td align="right">      13.57</td>
    <td align="right">       9.72</td>
    <td align="right"> 0.00609006</td>
    <td align="right">    29019.5</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    9077.39</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.05189947</td>
    <td align="right">    18.1198</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00729396</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00729396</td>
    <td align="right">    46.1027</td>
    <td align="right">    6526.05</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 6</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 6</td>
    <td align="right">THERMAL ZONE 100</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   8209.727</td>
    <td align="right">   6573.161</td>
    <td align="right">   0.495950</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.02356</td>
    <td align="right">    1.00000</td>
    <td align="right">  1022.6275</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.495950</td>
    <td align="right"> 0.58317952</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8053.92</td>
    <td align="right">    6719.23</td>
    <td align="right">     0.9810</td>
    <td align="right"> 0.58317952</td>
    <td align="right">   0.495950</td>
    <td align="right">      24.66</td>
    <td align="right">      17.27</td>
    <td align="right"> 0.00956856</td>
    <td align="right">    49151.5</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35243.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    177.125</td>
    <td align="right">    7876.79</td>
    <td align="right">      30.25</td>
    <td align="right"> 0.01497995</td>
    <td align="right">      22.91</td>
    <td align="right"> 0.05189947</td>
    <td align="right">    10.4647</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00892585</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00892585</td>
    <td align="right">    46.8917</td>
    <td align="right">    5866.54</td>
    <td align="right">       0.00</td>
    <td align="right">    8233.47</td>
    <td align="right">    6494.52</td>
    <td align="right"> 0.56014833</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.34</td>
    <td align="right">      14.51</td>
    <td align="right"> 0.00996748</td>
    <td align="right">    40623.7</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 6</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 6</td>
    <td align="right">THERMAL ZONE 100</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   8209.727</td>
    <td align="right">   8209.727</td>
    <td align="right">   0.495950</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.495950</td>
    <td align="right"> 0.58317952</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8209.73</td>
    <td align="right">    8209.73</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.58317952</td>
    <td align="right">   0.495950</td>
    <td align="right">      16.71</td>
    <td align="right">      11.41</td>
    <td align="right"> 0.00642351</td>
    <td align="right">    33050.9</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8209.73</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.05189947</td>
    <td align="right">    10.4647</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00709832</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00709832</td>
    <td align="right">    44.8861</td>
    <td align="right">   11301.28</td>
    <td align="right">       0.00</td>
    <td align="right">    6457.12</td>
    <td align="right">    6457.12</td>
    <td align="right"> 0.57287455</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      32.15</td>
    <td align="right">      19.33</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    54715.5</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 6</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 6</td>
    <td align="right">THERMAL ZONE 100</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  13852.481</td>
    <td align="right">  13852.481</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.495950</td>
    <td align="right"> 0.58317952</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13852.48</td>
    <td align="right">   13852.48</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.58317952</td>
    <td align="right">   0.495950</td>
    <td align="right">      16.71</td>
    <td align="right">      11.41</td>
    <td align="right"> 0.00642351</td>
    <td align="right">    33050.9</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   13852.48</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.05189947</td>
    <td align="right">    10.4647</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00709832</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00709832</td>
    <td align="right">    44.8861</td>
    <td align="right">   11301.28</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 57</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 57</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6020.061</td>
    <td align="right">   4819.994</td>
    <td align="right">   0.363672</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.12607</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.6918</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 57</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.363672</td>
    <td align="right"> 0.42763620</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5813.88</td>
    <td align="right">    5253.76</td>
    <td align="right">     0.9658</td>
    <td align="right"> 0.42763620</td>
    <td align="right">   0.363672</td>
    <td align="right">      24.47</td>
    <td align="right">      16.79</td>
    <td align="right"> 0.00906525</td>
    <td align="right">    47669.9</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35243.6</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    129.883</td>
    <td align="right">    5684.00</td>
    <td align="right">      31.97</td>
    <td align="right"> 0.01498310</td>
    <td align="right">      23.38</td>
    <td align="right"> 0.02137037</td>
    <td align="right">     5.8763</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00869579</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00869579</td>
    <td align="right">    45.6990</td>
    <td align="right">    4364.23</td>
    <td align="right">       0.00</td>
    <td align="right">    6037.47</td>
    <td align="right">    4762.32</td>
    <td align="right"> 0.41074780</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.34</td>
    <td align="right">      14.51</td>
    <td align="right"> 0.00996748</td>
    <td align="right">    40623.7</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 57</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 57</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6020.061</td>
    <td align="right">   6020.061</td>
    <td align="right">   0.363672</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 57</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.363672</td>
    <td align="right"> 0.42763620</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6020.06</td>
    <td align="right">    6020.06</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42763620</td>
    <td align="right">   0.363672</td>
    <td align="right">      14.96</td>
    <td align="right">      10.57</td>
    <td align="right"> 0.00632268</td>
    <td align="right">    31021.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6020.06</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.02137037</td>
    <td align="right">     5.8763</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00730234</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00730234</td>
    <td align="right">    46.1561</td>
    <td align="right">    3306.49</td>
    <td align="right">       0.00</td>
    <td align="right">    4734.90</td>
    <td align="right">    4734.90</td>
    <td align="right"> 0.42007974</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      32.15</td>
    <td align="right">      19.33</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    54715.5</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 57</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 57</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4357.033</td>
    <td align="right">   4357.033</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 57</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.363672</td>
    <td align="right"> 0.42763620</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4357.03</td>
    <td align="right">    4357.03</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.17064131</td>
    <td align="right">   0.145117</td>
    <td align="right">      14.96</td>
    <td align="right">      10.57</td>
    <td align="right"> 0.00632268</td>
    <td align="right">    31021.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    4357.03</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.02137037</td>
    <td align="right">    14.7263</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00730234</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00730234</td>
    <td align="right">    46.1561</td>
    <td align="right">    3306.49</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 58</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 58</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5561.201</td>
    <td align="right">   4452.605</td>
    <td align="right">   0.335952</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.16546</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.7770</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 58</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.335952</td>
    <td align="right"> 0.39504099</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:55:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:55:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5498.60</td>
    <td align="right">    4920.49</td>
    <td align="right">     0.9887</td>
    <td align="right"> 0.39504099</td>
    <td align="right">   0.335952</td>
    <td align="right">      24.21</td>
    <td align="right">      16.74</td>
    <td align="right"> 0.00911105</td>
    <td align="right">    47526.3</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35243.6</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    119.983</td>
    <td align="right">    5378.62</td>
    <td align="right">      27.36</td>
    <td align="right"> 0.01497466</td>
    <td align="right">      22.10</td>
    <td align="right"> 0.02137037</td>
    <td align="right">     6.3611</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00871272</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00871272</td>
    <td align="right">    45.7868</td>
    <td align="right">    4031.58</td>
    <td align="right">       0.00</td>
    <td align="right">    5577.29</td>
    <td align="right">    4399.33</td>
    <td align="right"> 0.37943985</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.34</td>
    <td align="right">      14.51</td>
    <td align="right"> 0.00996748</td>
    <td align="right">    40623.7</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 58</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 58</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5561.201</td>
    <td align="right">   5561.201</td>
    <td align="right">   0.335952</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 58</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.335952</td>
    <td align="right"> 0.39504099</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5561.20</td>
    <td align="right">    5561.20</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.39504099</td>
    <td align="right">   0.335952</td>
    <td align="right">      14.90</td>
    <td align="right">      10.53</td>
    <td align="right"> 0.00630879</td>
    <td align="right">    30929.8</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    5561.20</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.02137037</td>
    <td align="right">     6.3611</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00729657</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00729657</td>
    <td align="right">    46.1200</td>
    <td align="right">    3276.48</td>
    <td align="right">       0.00</td>
    <td align="right">    4374.00</td>
    <td align="right">    4374.00</td>
    <td align="right"> 0.38806049</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      32.15</td>
    <td align="right">      19.33</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    54715.5</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 58</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 58</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4327.021</td>
    <td align="right">   4327.021</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 58</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.335952</td>
    <td align="right"> 0.39504099</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4327.02</td>
    <td align="right">    4327.02</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.16909246</td>
    <td align="right">   0.143800</td>
    <td align="right">      14.90</td>
    <td align="right">      10.53</td>
    <td align="right"> 0.00630879</td>
    <td align="right">    30929.8</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    4327.02</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.02137037</td>
    <td align="right">    14.8612</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00729657</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00729657</td>
    <td align="right">    46.1200</td>
    <td align="right">    3276.48</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 59</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 59</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5270.467</td>
    <td align="right">   4219.827</td>
    <td align="right">   0.318389</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.02378</td>
    <td align="right">    1.00000</td>
    <td align="right">  1023.4841</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 59</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.318389</td>
    <td align="right"> 0.37438863</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5346.58</td>
    <td align="right">    4112.76</td>
    <td align="right">     1.0144</td>
    <td align="right"> 0.37438863</td>
    <td align="right">   0.318389</td>
    <td align="right">      23.95</td>
    <td align="right">      17.41</td>
    <td align="right"> 0.01002936</td>
    <td align="right">    49599.1</td>
    <td align="right">      13.70</td>
    <td align="right">      12.26</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35244.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    113.710</td>
    <td align="right">    5232.87</td>
    <td align="right">      23.74</td>
    <td align="right"> 0.01496808</td>
    <td align="right">      21.06</td>
    <td align="right"> 0.05698765</td>
    <td align="right">    17.8988</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00895268</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00895268</td>
    <td align="right">    47.0293</td>
    <td align="right">    4008.24</td>
    <td align="right">       0.00</td>
    <td align="right">    5285.71</td>
    <td align="right">    4169.34</td>
    <td align="right"> 0.35960311</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.34</td>
    <td align="right">      14.51</td>
    <td align="right"> 0.00996748</td>
    <td align="right">    40623.7</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 59</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 59</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5270.467</td>
    <td align="right">   5270.467</td>
    <td align="right">   0.318389</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 59</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.318389</td>
    <td align="right"> 0.37438863</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:35:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:35:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5270.47</td>
    <td align="right">    5270.47</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.37438863</td>
    <td align="right">   0.318389</td>
    <td align="right">     -20.00</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">   -18495.7</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    5270.47</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.05698765</td>
    <td align="right">    17.8988</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5027</td>
    <td align="right">     875.73</td>
    <td align="right">       0.00</td>
    <td align="right">    4145.33</td>
    <td align="right">    4145.33</td>
    <td align="right"> 0.36777307</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      32.15</td>
    <td align="right">      19.33</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    54715.5</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 59</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 59</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4099.908</td>
    <td align="right">   4099.908</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 59</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.318389</td>
    <td align="right"> 0.37438863</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:35:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:35:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4099.91</td>
    <td align="right">    4099.91</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.06701091</td>
    <td align="right">   0.056988</td>
    <td align="right">     -20.00</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">   -18495.7</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    4099.91</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.05698765</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5027</td>
    <td align="right">     875.73</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 60</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 60</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5535.687</td>
    <td align="right">   4432.177</td>
    <td align="right">   0.334411</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.02544</td>
    <td align="right">    1.00000</td>
    <td align="right">  1023.4608</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 60</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.334411</td>
    <td align="right"> 0.39322860</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5614.51</td>
    <td align="right">    4327.48</td>
    <td align="right">     1.0142</td>
    <td align="right"> 0.39322860</td>
    <td align="right">   0.334411</td>
    <td align="right">      23.96</td>
    <td align="right">      17.40</td>
    <td align="right"> 0.01001683</td>
    <td align="right">    49573.1</td>
    <td align="right">      13.70</td>
    <td align="right">      12.26</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35244.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    119.432</td>
    <td align="right">    5495.07</td>
    <td align="right">      23.74</td>
    <td align="right"> 0.01496808</td>
    <td align="right">      21.06</td>
    <td align="right"> 0.05189947</td>
    <td align="right">    15.5197</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00910724</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00910724</td>
    <td align="right">    47.8307</td>
    <td align="right">    4188.08</td>
    <td align="right">       0.00</td>
    <td align="right">    5551.70</td>
    <td align="right">    4379.15</td>
    <td align="right"> 0.37769904</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.34</td>
    <td align="right">      14.51</td>
    <td align="right"> 0.00996748</td>
    <td align="right">    40623.7</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 60</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 60</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5535.687</td>
    <td align="right">   5535.687</td>
    <td align="right">   0.334411</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 60</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.334411</td>
    <td align="right"> 0.39322860</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5535.69</td>
    <td align="right">    5535.69</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.39322860</td>
    <td align="right">   0.334411</td>
    <td align="right">      13.57</td>
    <td align="right">       9.72</td>
    <td align="right"> 0.00609006</td>
    <td align="right">    29019.5</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    5535.69</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.05189947</td>
    <td align="right">    15.5197</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00729396</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00729396</td>
    <td align="right">    46.1027</td>
    <td align="right">    6526.05</td>
    <td align="right">       0.00</td>
    <td align="right">    4353.93</td>
    <td align="right">    4353.93</td>
    <td align="right"> 0.38628013</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      32.15</td>
    <td align="right">      19.33</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    54715.5</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 60</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 60</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   9077.388</td>
    <td align="right">   9077.388</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 60</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.334411</td>
    <td align="right"> 0.39322860</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9077.39</td>
    <td align="right">    9077.39</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.33680204</td>
    <td align="right">   0.286424</td>
    <td align="right">      13.57</td>
    <td align="right">       9.72</td>
    <td align="right"> 0.00609006</td>
    <td align="right">    29019.5</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    9077.39</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.05189947</td>
    <td align="right">    18.1198</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00729396</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00729396</td>
    <td align="right">    46.1027</td>
    <td align="right">    6526.05</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 43</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 43</td>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 192115.673</td>
    <td align="right"> 153818.424</td>
    <td align="right">  11.605708</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.05688</td>
    <td align="right">    1.00000</td>
    <td align="right">  1022.0491</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 43</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  11.605708</td>
    <td align="right">13.64697400</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:35:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:35:00</td>
    <td align="right">Sensible</td>
    <td align="right">  184532.72</td>
    <td align="right">  161855.96</td>
    <td align="right">     0.9605</td>
    <td align="right">13.64697400</td>
    <td align="right">  11.605708</td>
    <td align="right">      24.73</td>
    <td align="right">      17.04</td>
    <td align="right"> 0.00925742</td>
    <td align="right">    48427.7</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35243.7</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   4144.896</td>
    <td align="right">  180387.82</td>
    <td align="right">      33.08</td>
    <td align="right"> 0.01498515</td>
    <td align="right">      23.67</td>
    <td align="right"> 0.93419047</td>
    <td align="right">     8.0494</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00875601</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00875601</td>
    <td align="right">    46.0112</td>
    <td align="right">  139273.90</td>
    <td align="right">       0.00</td>
    <td align="right">  192671.31</td>
    <td align="right">  151978.06</td>
    <td align="right">13.10802169</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.34</td>
    <td align="right">      14.51</td>
    <td align="right"> 0.00996748</td>
    <td align="right">    40623.7</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 43</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 43</td>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 192115.673</td>
    <td align="right"> 192115.673</td>
    <td align="right">  11.605708</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 43</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  11.605708</td>
    <td align="right">13.64697400</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  192115.67</td>
    <td align="right">  192115.67</td>
    <td align="right">     1.0000</td>
    <td align="right">13.64697400</td>
    <td align="right">  11.605708</td>
    <td align="right">      14.77</td>
    <td align="right">      10.55</td>
    <td align="right"> 0.00637410</td>
    <td align="right">    30961.8</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">  192115.67</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.93419047</td>
    <td align="right">     8.0494</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00739866</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00739866</td>
    <td align="right">    46.7568</td>
    <td align="right">  140205.73</td>
    <td align="right">       0.00</td>
    <td align="right">  151102.96</td>
    <td align="right">  151102.96</td>
    <td align="right">13.40582774</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      32.15</td>
    <td align="right">      19.33</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    54715.5</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 43</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 43</td>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 186129.834</td>
    <td align="right"> 186129.834</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 43</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  11.605708</td>
    <td align="right">13.64697400</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  186129.83</td>
    <td align="right">  186129.83</td>
    <td align="right">     1.0000</td>
    <td align="right"> 7.23586044</td>
    <td align="right">   6.153546</td>
    <td align="right">      14.77</td>
    <td align="right">      10.55</td>
    <td align="right"> 0.00637410</td>
    <td align="right">    30961.8</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">  186129.83</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.93419047</td>
    <td align="right">    15.1813</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00739866</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00739866</td>
    <td align="right">    46.7568</td>
    <td align="right">  140205.73</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 44</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 44</td>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 129474.386</td>
    <td align="right"> 103664.348</td>
    <td align="right">   7.821548</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.15862</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.5240</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 44</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   7.821548</td>
    <td align="right"> 9.19723804</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">  125317.38</td>
    <td align="right">  114945.15</td>
    <td align="right">     0.9679</td>
    <td align="right"> 9.19723804</td>
    <td align="right">   7.821548</td>
    <td align="right">      24.37</td>
    <td align="right">      16.68</td>
    <td align="right"> 0.00897498</td>
    <td align="right">    47341.8</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35243.5</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   2793.410</td>
    <td align="right">  122523.97</td>
    <td align="right">      31.57</td>
    <td align="right"> 0.01498236</td>
    <td align="right">      23.27</td>
    <td align="right"> 0.38466666</td>
    <td align="right">     4.9180</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00866425</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00866425</td>
    <td align="right">    45.5355</td>
    <td align="right">   93862.44</td>
    <td align="right">       0.00</td>
    <td align="right">  129848.85</td>
    <td align="right">  102424.05</td>
    <td align="right"> 8.83401666</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.34</td>
    <td align="right">      14.51</td>
    <td align="right"> 0.00996748</td>
    <td align="right">    40623.7</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 44</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 44</td>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 129474.386</td>
    <td align="right"> 129474.386</td>
    <td align="right">   7.821548</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 44</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   7.821548</td>
    <td align="right"> 9.19723804</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  129474.39</td>
    <td align="right">  129474.39</td>
    <td align="right">     1.0000</td>
    <td align="right"> 9.19723804</td>
    <td align="right">   7.821548</td>
    <td align="right">      15.90</td>
    <td align="right">      11.22</td>
    <td align="right"> 0.00656240</td>
    <td align="right">    32584.1</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">  129474.39</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.38466666</td>
    <td align="right">     4.9180</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00740178</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00740178</td>
    <td align="right">    46.7772</td>
    <td align="right">   70502.00</td>
    <td align="right">       0.00</td>
    <td align="right">  101834.29</td>
    <td align="right">  101834.29</td>
    <td align="right"> 9.03472000</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      32.15</td>
    <td align="right">      19.33</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    54715.5</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 44</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 44</td>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  89411.775</td>
    <td align="right">  89411.775</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 44</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   7.821548</td>
    <td align="right"> 9.19723804</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   89411.77</td>
    <td align="right">   89411.77</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.63846706</td>
    <td align="right">   3.094238</td>
    <td align="right">      15.90</td>
    <td align="right">      11.22</td>
    <td align="right"> 0.00656240</td>
    <td align="right">    32584.1</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   89411.77</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.38466666</td>
    <td align="right">    12.4317</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00740178</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00740178</td>
    <td align="right">    46.7772</td>
    <td align="right">   70502.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 45</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 45</td>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 122078.718</td>
    <td align="right">  97742.968</td>
    <td align="right">   7.374775</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.18577</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.5773</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 45</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   7.374775</td>
    <td align="right"> 8.67188535</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:25:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:25:00</td>
    <td align="right">Sensible</td>
    <td align="right">  120183.53</td>
    <td align="right">  109579.65</td>
    <td align="right">     0.9845</td>
    <td align="right"> 8.67188535</td>
    <td align="right">   7.374775</td>
    <td align="right">      24.22</td>
    <td align="right">      16.65</td>
    <td align="right"> 0.00900362</td>
    <td align="right">    47262.0</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35243.5</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   2633.848</td>
    <td align="right">  117549.69</td>
    <td align="right">      28.27</td>
    <td align="right"> 0.01497631</td>
    <td align="right">      22.36</td>
    <td align="right"> 0.38466666</td>
    <td align="right">     5.2160</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00867494</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00867494</td>
    <td align="right">    45.5909</td>
    <td align="right">   88500.90</td>
    <td align="right">       0.00</td>
    <td align="right">  122431.80</td>
    <td align="right">   96573.52</td>
    <td align="right"> 8.32941143</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.34</td>
    <td align="right">      14.51</td>
    <td align="right"> 0.00996748</td>
    <td align="right">    40623.7</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 45</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 45</td>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 122078.718</td>
    <td align="right"> 122078.718</td>
    <td align="right">   7.374775</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 45</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   7.374775</td>
    <td align="right"> 8.67188535</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  122078.72</td>
    <td align="right">  122078.72</td>
    <td align="right">     1.0000</td>
    <td align="right"> 8.67188535</td>
    <td align="right">   7.374775</td>
    <td align="right">      15.78</td>
    <td align="right">      11.14</td>
    <td align="right"> 0.00653182</td>
    <td align="right">    32386.5</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">  122078.72</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.38466666</td>
    <td align="right">     5.2160</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00738905</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00738905</td>
    <td align="right">    46.6977</td>
    <td align="right">   68903.47</td>
    <td align="right">       0.00</td>
    <td align="right">   96017.44</td>
    <td align="right">   96017.44</td>
    <td align="right"> 8.51865045</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      32.15</td>
    <td align="right">      19.33</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    54715.5</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 45</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 45</td>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  87813.251</td>
    <td align="right">  87813.251</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 45</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   7.374775</td>
    <td align="right"> 8.67188535</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   87813.25</td>
    <td align="right">   87813.25</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.55597055</td>
    <td align="right">   3.024081</td>
    <td align="right">      15.78</td>
    <td align="right">      11.14</td>
    <td align="right"> 0.00653182</td>
    <td align="right">    32386.5</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   87813.25</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.38466666</td>
    <td align="right">    12.7201</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00738905</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00738905</td>
    <td align="right">    46.6977</td>
    <td align="right">   68903.47</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 46</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 46</td>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 121616.414</td>
    <td align="right">  97372.822</td>
    <td align="right">   7.346848</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.07622</td>
    <td align="right">    1.00000</td>
    <td align="right">  1022.8992</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 46</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   7.346848</td>
    <td align="right"> 8.63904548</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  122609.05</td>
    <td align="right">   99030.66</td>
    <td align="right">     1.0082</td>
    <td align="right"> 8.63904548</td>
    <td align="right">   7.346848</td>
    <td align="right">      23.96</td>
    <td align="right">      17.15</td>
    <td align="right"> 0.00971471</td>
    <td align="right">    48808.5</td>
    <td align="right">      13.70</td>
    <td align="right">      12.26</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35243.9</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   2623.874</td>
    <td align="right">  119985.17</td>
    <td align="right">      23.74</td>
    <td align="right"> 0.01496808</td>
    <td align="right">      21.06</td>
    <td align="right"> 1.02577777</td>
    <td align="right">    13.9621</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00886220</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00886220</td>
    <td align="right">    46.5607</td>
    <td align="right">   91637.57</td>
    <td align="right">       0.00</td>
    <td align="right">  121968.15</td>
    <td align="right">   96207.80</td>
    <td align="right"> 8.29786849</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.34</td>
    <td align="right">      14.51</td>
    <td align="right"> 0.00996748</td>
    <td align="right">    40623.7</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 46</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 46</td>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 121616.414</td>
    <td align="right"> 121616.414</td>
    <td align="right">   7.346848</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 46</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   7.346848</td>
    <td align="right"> 8.63904548</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  121616.41</td>
    <td align="right">  121616.41</td>
    <td align="right">     1.0000</td>
    <td align="right"> 8.63904548</td>
    <td align="right">   7.346848</td>
    <td align="right">     -20.00</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">   -18495.7</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">  121616.41</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 1.02577777</td>
    <td align="right">    13.9621</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5027</td>
    <td align="right">   16426.20</td>
    <td align="right">       0.00</td>
    <td align="right">   95653.83</td>
    <td align="right">   95653.83</td>
    <td align="right"> 8.48639088</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      32.15</td>
    <td align="right">      19.33</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    54715.5</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 46</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 46</td>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  73798.345</td>
    <td align="right">  73798.345</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 46</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   7.346848</td>
    <td align="right"> 8.63904548</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   73798.35</td>
    <td align="right">   73798.35</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.20619636</td>
    <td align="right">   1.025778</td>
    <td align="right">     -20.00</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">   -18495.7</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   73798.35</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 1.02577777</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5027</td>
    <td align="right">   16426.20</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 47</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 47</td>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 139419.918</td>
    <td align="right"> 111652.531</td>
    <td align="right">   8.311963</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1022.5836</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 47</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   8.311963</td>
    <td align="right"> 9.77390986</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  134836.46</td>
    <td align="right">  113409.63</td>
    <td align="right">     0.9671</td>
    <td align="right"> 9.77390986</td>
    <td align="right">   8.311963</td>
    <td align="right">      25.04</td>
    <td align="right">      17.38</td>
    <td align="right"> 0.00954495</td>
    <td align="right">    49481.3</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35243.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   2968.558</td>
    <td align="right">  131867.90</td>
    <td align="right">      33.30</td>
    <td align="right"> 0.01498555</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.93419047</td>
    <td align="right">    11.2391</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00885605</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00885605</td>
    <td align="right">    46.5295</td>
    <td align="right">   99747.16</td>
    <td align="right">       0.00</td>
    <td align="right">  139823.15</td>
    <td align="right">  110325.15</td>
    <td align="right"> 9.38791430</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.18</td>
    <td align="right">      14.44</td>
    <td align="right"> 0.00995271</td>
    <td align="right">    40428.4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 47</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 47</td>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 139419.918</td>
    <td align="right"> 139419.918</td>
    <td align="right">   8.311963</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 47</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   8.311963</td>
    <td align="right"> 9.77390986</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  139419.92</td>
    <td align="right">  139419.92</td>
    <td align="right">     1.0000</td>
    <td align="right"> 9.77390986</td>
    <td align="right">   8.311963</td>
    <td align="right">      14.77</td>
    <td align="right">      10.55</td>
    <td align="right"> 0.00637410</td>
    <td align="right">    30961.8</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">  139419.92</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.93419047</td>
    <td align="right">    11.2391</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00739866</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00739866</td>
    <td align="right">    46.7568</td>
    <td align="right">  140205.73</td>
    <td align="right">       0.00</td>
    <td align="right">  109656.65</td>
    <td align="right">  109656.65</td>
    <td align="right"> 9.60120185</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      32.30</td>
    <td align="right">      19.38</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    54865.2</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 47</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 47</td>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 186129.834</td>
    <td align="right"> 186129.834</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 47</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   8.311963</td>
    <td align="right"> 9.77390986</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  186129.83</td>
    <td align="right">  186129.83</td>
    <td align="right">     1.0000</td>
    <td align="right"> 7.23586044</td>
    <td align="right">   6.153546</td>
    <td align="right">      14.77</td>
    <td align="right">      10.55</td>
    <td align="right"> 0.00637410</td>
    <td align="right">    30961.8</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">  186129.83</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.93419047</td>
    <td align="right">    15.1813</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00739866</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00739866</td>
    <td align="right">    46.7568</td>
    <td align="right">  140205.73</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 2</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 2</td>
    <td align="right">THERMAL ZONE 96</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  10936.404</td>
    <td align="right">   8756.290</td>
    <td align="right">   0.660668</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.04919</td>
    <td align="right">    1.00000</td>
    <td align="right">  1022.1308</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.660668</td>
    <td align="right"> 0.77686958</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10507.60</td>
    <td align="right">    9150.14</td>
    <td align="right">     0.9608</td>
    <td align="right"> 0.77686958</td>
    <td align="right">   0.660668</td>
    <td align="right">      24.72</td>
    <td align="right">      17.07</td>
    <td align="right"> 0.00930138</td>
    <td align="right">    48528.4</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35243.7</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    235.953</td>
    <td align="right">   10271.65</td>
    <td align="right">      33.17</td>
    <td align="right"> 0.01498531</td>
    <td align="right">      23.70</td>
    <td align="right"> 0.05189947</td>
    <td align="right">     7.8556</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00881680</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00881680</td>
    <td align="right">    46.3268</td>
    <td align="right">    7928.14</td>
    <td align="right">       0.00</td>
    <td align="right">   10968.03</td>
    <td align="right">    8651.52</td>
    <td align="right"> 0.74618911</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.34</td>
    <td align="right">      14.51</td>
    <td align="right"> 0.00996748</td>
    <td align="right">    40623.7</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 2</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 2</td>
    <td align="right">THERMAL ZONE 96</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  10936.404</td>
    <td align="right">  10936.404</td>
    <td align="right">   0.660668</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.660668</td>
    <td align="right"> 0.77686958</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10936.40</td>
    <td align="right">   10936.40</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.77686958</td>
    <td align="right">   0.660668</td>
    <td align="right">      16.71</td>
    <td align="right">      11.41</td>
    <td align="right"> 0.00642351</td>
    <td align="right">    33050.9</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   10936.40</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.05189947</td>
    <td align="right">     7.8556</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00709832</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00709832</td>
    <td align="right">    44.8861</td>
    <td align="right">   11301.28</td>
    <td align="right">       0.00</td>
    <td align="right">    8601.71</td>
    <td align="right">    8601.71</td>
    <td align="right"> 0.76314206</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      32.15</td>
    <td align="right">      19.33</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    54715.5</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 2</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 2</td>
    <td align="right">THERMAL ZONE 96</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  13852.481</td>
    <td align="right">  13852.481</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.660668</td>
    <td align="right"> 0.77686958</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13852.48</td>
    <td align="right">   13852.48</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.58317952</td>
    <td align="right">   0.495950</td>
    <td align="right">      16.71</td>
    <td align="right">      11.41</td>
    <td align="right"> 0.00642351</td>
    <td align="right">    33050.9</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   13852.48</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.05189947</td>
    <td align="right">    10.4647</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00709832</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00709832</td>
    <td align="right">    44.8861</td>
    <td align="right">   11301.28</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 3</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 3</td>
    <td align="right">THERMAL ZONE 97</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7431.045</td>
    <td align="right">   5949.705</td>
    <td align="right">   0.448909</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.15472</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.5702</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.448909</td>
    <td align="right"> 0.52786572</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7195.89</td>
    <td align="right">    6571.17</td>
    <td align="right">     0.9684</td>
    <td align="right"> 0.52786572</td>
    <td align="right">   0.448909</td>
    <td align="right">      24.36</td>
    <td align="right">      16.69</td>
    <td align="right"> 0.00899981</td>
    <td align="right">    47388.4</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35243.5</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    160.325</td>
    <td align="right">    7035.57</td>
    <td align="right">      31.48</td>
    <td align="right"> 0.01498220</td>
    <td align="right">      23.24</td>
    <td align="right"> 0.02137037</td>
    <td align="right">     4.7605</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00870078</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00870078</td>
    <td align="right">    45.7255</td>
    <td align="right">    5387.01</td>
    <td align="right">       0.00</td>
    <td align="right">    7452.54</td>
    <td align="right">    5878.52</td>
    <td align="right"> 0.50701901</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.34</td>
    <td align="right">      14.51</td>
    <td align="right"> 0.00996748</td>
    <td align="right">    40623.7</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 3</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 3</td>
    <td align="right">THERMAL ZONE 97</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7431.045</td>
    <td align="right">   7431.045</td>
    <td align="right">   0.448909</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.448909</td>
    <td align="right"> 0.52786572</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7431.04</td>
    <td align="right">    7431.04</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.52786572</td>
    <td align="right">   0.448909</td>
    <td align="right">      17.28</td>
    <td align="right">      11.78</td>
    <td align="right"> 0.00655140</td>
    <td align="right">    33957.8</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7431.04</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.02137037</td>
    <td align="right">     4.7605</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00713977</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00713977</td>
    <td align="right">    45.1460</td>
    <td align="right">    5371.52</td>
    <td align="right">       0.00</td>
    <td align="right">    5844.67</td>
    <td align="right">    5844.67</td>
    <td align="right"> 0.51853817</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      32.15</td>
    <td align="right">      19.33</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    54715.5</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 3</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 3</td>
    <td align="right">THERMAL ZONE 97</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6422.012</td>
    <td align="right">   6422.012</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.448909</td>
    <td align="right"> 0.52786572</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6422.01</td>
    <td align="right">    6422.01</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.27718302</td>
    <td align="right">   0.235723</td>
    <td align="right">      17.28</td>
    <td align="right">      11.78</td>
    <td align="right"> 0.00655140</td>
    <td align="right">    33957.8</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6422.01</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.02137037</td>
    <td align="right">     9.0659</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00713977</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00713977</td>
    <td align="right">    45.1460</td>
    <td align="right">    5371.52</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 4</td>
    <td align="right">THERMAL ZONE 98</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6809.597</td>
    <td align="right">   5452.140</td>
    <td align="right">   0.411368</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.17566</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.6541</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.411368</td>
    <td align="right"> 0.48372104</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:25:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:25:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6703.88</td>
    <td align="right">    6068.39</td>
    <td align="right">     0.9845</td>
    <td align="right"> 0.48372104</td>
    <td align="right">   0.411368</td>
    <td align="right">      24.22</td>
    <td align="right">      16.68</td>
    <td align="right"> 0.00904496</td>
    <td align="right">    47366.1</td>
    <td align="right">      13.70</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35243.5</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    146.917</td>
    <td align="right">    6556.97</td>
    <td align="right">      28.27</td>
    <td align="right"> 0.01497631</td>
    <td align="right">      22.36</td>
    <td align="right"> 0.02137037</td>
    <td align="right">     5.1950</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00871995</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00871995</td>
    <td align="right">    45.8248</td>
    <td align="right">    4936.50</td>
    <td align="right">       0.00</td>
    <td align="right">    6829.29</td>
    <td align="right">    5386.91</td>
    <td align="right"> 0.46461771</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.34</td>
    <td align="right">      14.51</td>
    <td align="right"> 0.00996748</td>
    <td align="right">    40623.7</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 4</td>
    <td align="right">THERMAL ZONE 98</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6809.597</td>
    <td align="right">   6809.597</td>
    <td align="right">   0.411368</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.411368</td>
    <td align="right"> 0.48372104</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6809.60</td>
    <td align="right">    6809.60</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.48372104</td>
    <td align="right">   0.411368</td>
    <td align="right">      17.21</td>
    <td align="right">      11.73</td>
    <td align="right"> 0.00652803</td>
    <td align="right">    33829.3</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6809.60</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.02137037</td>
    <td align="right">     5.1950</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00712589</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00712589</td>
    <td align="right">    45.0592</td>
    <td align="right">    5274.91</td>
    <td align="right">       0.00</td>
    <td align="right">    5355.89</td>
    <td align="right">    5355.89</td>
    <td align="right"> 0.47517354</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      32.15</td>
    <td align="right">      19.33</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    54715.5</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 4</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 4</td>
    <td align="right">THERMAL ZONE 98</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6325.395</td>
    <td align="right">   6325.395</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.411368</td>
    <td align="right"> 0.48372104</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6325.39</td>
    <td align="right">    6325.39</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.27219737</td>
    <td align="right">   0.231483</td>
    <td align="right">      17.21</td>
    <td align="right">      11.73</td>
    <td align="right"> 0.00652803</td>
    <td align="right">    33829.3</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6325.39</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.02137037</td>
    <td align="right">     9.2319</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00712589</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00712589</td>
    <td align="right">    45.0592</td>
    <td align="right">    5274.91</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 5</td>
    <td align="right">THERMAL ZONE 99</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6942.954</td>
    <td align="right">   5558.912</td>
    <td align="right">   0.419424</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.05494</td>
    <td align="right">    1.00000</td>
    <td align="right">  1023.1255</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.419424</td>
    <td align="right"> 0.49319405</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7016.86</td>
    <td align="right">    5560.35</td>
    <td align="right">     1.0106</td>
    <td align="right"> 0.49319405</td>
    <td align="right">   0.419424</td>
    <td align="right">      23.96</td>
    <td align="right">      17.25</td>
    <td align="right"> 0.00983647</td>
    <td align="right">    49119.0</td>
    <td align="right">      13.70</td>
    <td align="right">      12.26</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35244.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    149.794</td>
    <td align="right">    6867.06</td>
    <td align="right">      23.74</td>
    <td align="right"> 0.01496808</td>
    <td align="right">      21.06</td>
    <td align="right"> 0.05698765</td>
    <td align="right">    13.5871</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00902961</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00902961</td>
    <td align="right">    47.4288</td>
    <td align="right">    5225.04</td>
    <td align="right">       0.00</td>
    <td align="right">    6963.03</td>
    <td align="right">    5492.40</td>
    <td align="right"> 0.47371661</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.34</td>
    <td align="right">      14.51</td>
    <td align="right"> 0.00996748</td>
    <td align="right">    40623.7</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 5</td>
    <td align="right">THERMAL ZONE 99</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6942.954</td>
    <td align="right">   6942.954</td>
    <td align="right">   0.419424</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.419424</td>
    <td align="right"> 0.49319405</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6942.95</td>
    <td align="right">    6942.95</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.49319405</td>
    <td align="right">   0.419424</td>
    <td align="right">       9.66</td>
    <td align="right">       6.73</td>
    <td align="right"> 0.00505403</td>
    <td align="right">    22432.4</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6942.95</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.05698765</td>
    <td align="right">    13.5871</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00673855</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00673855</td>
    <td align="right">    42.6309</td>
    <td align="right">    4693.32</td>
    <td align="right">       0.00</td>
    <td align="right">    5460.78</td>
    <td align="right">    5460.78</td>
    <td align="right"> 0.48447916</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      32.15</td>
    <td align="right">      19.33</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    54715.5</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 5</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 5</td>
    <td align="right">THERMAL ZONE 99</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7494.757</td>
    <td align="right">   7494.757</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PTHP CV FAN 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.419424</td>
    <td align="right"> 0.49319405</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7494.76</td>
    <td align="right">    7494.76</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.24221128</td>
    <td align="right">   0.205982</td>
    <td align="right">       9.66</td>
    <td align="right">       6.73</td>
    <td align="right"> 0.00505403</td>
    <td align="right">    22432.4</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7494.76</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.00064986</td>
    <td align="right">     -20.00</td>
    <td align="right"> 0.05698765</td>
    <td align="right">    27.6663</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00673855</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00673855</td>
    <td align="right">    42.6309</td>
    <td align="right">    4693.32</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-04-10
    20:04:12</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     128.83</td>
    <td align="right">     178.00</td>
    <td align="right">       6.67</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 100</td>
    <td align="right">     290.25</td>
    <td align="right">      73.17</td>
    <td align="right">       5.58</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     175.67</td>
    <td align="right">     145.25</td>
    <td align="right">       6.42</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     204.42</td>
    <td align="right">     122.50</td>
    <td align="right">       3.83</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">       0.00</td>
    <td align="right">     433.42</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">      88.83</td>
    <td align="right">     197.50</td>
    <td align="right">       6.08</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">     327.25</td>
    <td align="right">      31.50</td>
    <td align="right">       1.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">     356.25</td>
    <td align="right">      21.83</td>
    <td align="right">       2.83</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">     362.58</td>
    <td align="right">      18.92</td>
    <td align="right">       1.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">     209.50</td>
    <td align="right">       6.17</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">     305.92</td>
    <td align="right">      40.00</td>
    <td align="right">       1.67</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 96</td>
    <td align="right">     318.58</td>
    <td align="right">      55.50</td>
    <td align="right">       5.92</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 97</td>
    <td align="right">     335.33</td>
    <td align="right">      46.00</td>
    <td align="right">       7.58</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 98</td>
    <td align="right">     363.33</td>
    <td align="right">      30.50</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 99</td>
    <td align="right">     211.75</td>
    <td align="right">      64.08</td>
    <td align="right">       3.25</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     405.25</td>
    <td align="right">     433.42</td>
    <td align="right">      13.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 100</td>
    <td align="right">       0.00</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.83</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.42</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.08</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.17</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">       0.00</td>
    <td align="right">       2.08</td>
    <td align="right">       0.00</td>
    <td align="right">       2.08</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">       0.00</td>
    <td align="right">       1.08</td>
    <td align="right">       0.00</td>
    <td align="right">       1.08</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.08</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 99</td>
    <td align="right">       0.00</td>
    <td align="right">       1.17</td>
    <td align="right">       0.00</td>
    <td align="right">       1.17</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       2.08</td>
    <td align="right">       0.00</td>
    <td align="right">       2.08</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-04-10
    20:04:12</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">       3.94</td>
    <td align="right">       6.69</td>
    <td align="right">     361.04</td>
    <td align="right">      0.137</td>
    <td align="right">      0.068</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 100</td>
    <td align="right">       3.94</td>
    <td align="right">       6.69</td>
    <td align="right">     361.04</td>
    <td align="right">      0.183</td>
    <td align="right">      0.156</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">       1.62</td>
    <td align="right">       2.76</td>
    <td align="right">     148.66</td>
    <td align="right">      0.103</td>
    <td align="right">      0.083</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">       1.62</td>
    <td align="right">       2.76</td>
    <td align="right">     148.66</td>
    <td align="right">      0.114</td>
    <td align="right">      0.083</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">       4.33</td>
    <td align="right">       7.35</td>
    <td align="right">     396.44</td>
    <td align="right">      0.167</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">       3.94</td>
    <td align="right">       6.69</td>
    <td align="right">     361.04</td>
    <td align="right">      0.189</td>
    <td align="right">      0.068</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">       3.94</td>
    <td align="right">       6.69</td>
    <td align="right">     361.04</td>
    <td align="right">      0.161</td>
    <td align="right">      0.069</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">       1.62</td>
    <td align="right">       2.76</td>
    <td align="right">     148.66</td>
    <td align="right">      0.126</td>
    <td align="right">      0.083</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">       1.62</td>
    <td align="right">       2.76</td>
    <td align="right">     148.66</td>
    <td align="right">      0.142</td>
    <td align="right">      0.083</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">       4.33</td>
    <td align="right">       7.35</td>
    <td align="right">     396.44</td>
    <td align="right">      0.202</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">       3.94</td>
    <td align="right">       6.69</td>
    <td align="right">     361.04</td>
    <td align="right">      0.200</td>
    <td align="right">      0.069</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 96</td>
    <td align="right">       3.94</td>
    <td align="right">       6.69</td>
    <td align="right">     361.04</td>
    <td align="right">      0.152</td>
    <td align="right">      0.156</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 97</td>
    <td align="right">       1.62</td>
    <td align="right">       2.76</td>
    <td align="right">     148.66</td>
    <td align="right">      0.118</td>
    <td align="right">      0.171</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 98</td>
    <td align="right">       1.62</td>
    <td align="right">       2.76</td>
    <td align="right">     148.66</td>
    <td align="right">      0.137</td>
    <td align="right">      0.171</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 99</td>
    <td align="right">       4.33</td>
    <td align="right">       7.35</td>
    <td align="right">     396.44</td>
    <td align="right">      0.190</td>
    <td align="right">      0.087</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">       3.94</td>
    <td align="right">       6.69</td>
    <td align="right">     361.04</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 100</td>
    <td align="right">       3.94</td>
    <td align="right">       6.69</td>
    <td align="right">     361.04</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">       1.62</td>
    <td align="right">       2.76</td>
    <td align="right">     148.66</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">       1.62</td>
    <td align="right">       2.76</td>
    <td align="right">     148.66</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">       4.33</td>
    <td align="right">       7.35</td>
    <td align="right">     396.44</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">       3.94</td>
    <td align="right">       6.69</td>
    <td align="right">     361.04</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">       3.94</td>
    <td align="right">       6.69</td>
    <td align="right">     361.04</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">       1.62</td>
    <td align="right">       2.76</td>
    <td align="right">     148.66</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">       1.62</td>
    <td align="right">       2.76</td>
    <td align="right">     148.66</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">       4.33</td>
    <td align="right">       7.35</td>
    <td align="right">     396.44</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">       3.94</td>
    <td align="right">       6.69</td>
    <td align="right">     361.04</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 96</td>
    <td align="right">       3.94</td>
    <td align="right">       6.69</td>
    <td align="right">     361.04</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 97</td>
    <td align="right">       1.62</td>
    <td align="right">       2.76</td>
    <td align="right">     148.66</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 98</td>
    <td align="right">       1.62</td>
    <td align="right">       2.76</td>
    <td align="right">     148.66</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 99</td>
    <td align="right">       4.33</td>
    <td align="right">       7.35</td>
    <td align="right">     396.44</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-04-10
    20:04:12</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.94</td>
    <td align="right">       6.69</td>
    <td align="right">     361.04</td>
    <td align="right">     118.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.036</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 100</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.94</td>
    <td align="right">       6.69</td>
    <td align="right">     361.04</td>
    <td align="right">     118.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.036</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.62</td>
    <td align="right">       2.76</td>
    <td align="right">     148.66</td>
    <td align="right">      48.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.015</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.62</td>
    <td align="right">       2.76</td>
    <td align="right">     148.66</td>
    <td align="right">      48.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.015</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.33</td>
    <td align="right">       7.35</td>
    <td align="right">     396.44</td>
    <td align="right">     130.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.040</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.94</td>
    <td align="right">       6.69</td>
    <td align="right">     361.04</td>
    <td align="right">     118.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.036</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.94</td>
    <td align="right">       6.69</td>
    <td align="right">     361.04</td>
    <td align="right">     118.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.650</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.62</td>
    <td align="right">       2.76</td>
    <td align="right">     148.66</td>
    <td align="right">      48.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.268</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.62</td>
    <td align="right">       2.76</td>
    <td align="right">     148.66</td>
    <td align="right">      48.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.268</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.33</td>
    <td align="right">       7.35</td>
    <td align="right">     396.44</td>
    <td align="right">     130.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.714</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.94</td>
    <td align="right">       6.69</td>
    <td align="right">     361.04</td>
    <td align="right">     118.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.650</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.94</td>
    <td align="right">       6.69</td>
    <td align="right">     361.04</td>
    <td align="right">     118.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.036</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.62</td>
    <td align="right">       2.76</td>
    <td align="right">     148.66</td>
    <td align="right">      48.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.015</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.62</td>
    <td align="right">       2.76</td>
    <td align="right">     148.66</td>
    <td align="right">      48.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.015</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.33</td>
    <td align="right">       7.35</td>
    <td align="right">     396.44</td>
    <td align="right">     130.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.040</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">     309.12</td>
    <td align="right">     525.00</td>
    <td align="right">   28316.85</td>
    <td align="right">    9290.30</td>
    <td align="right">     0.0000</td>
    <td align="right">     46.156</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">   21362.39</td>
    <td align="right">       0.00</td>
    <td align="right">   21362.39</td>
    <td align="right">   31502.92</td>
    <td align="right">   52865.31</td>
    <td align="right">  107137.84</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.08</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 100</td>
    <td align="right">   28717.25</td>
    <td align="right">       0.00</td>
    <td align="right">   28717.25</td>
    <td align="right">   71761.52</td>
    <td align="right">  100478.77</td>
    <td align="right">  107137.84</td>
    <td align="right">     719.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.75</td>
    <td align="right">      25.67</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">    6761.60</td>
    <td align="right">       0.00</td>
    <td align="right">    6761.60</td>
    <td align="right">   15751.46</td>
    <td align="right">   22513.06</td>
    <td align="right">   44115.58</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      27.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">    7462.19</td>
    <td align="right">       0.00</td>
    <td align="right">    7462.19</td>
    <td align="right">   15751.46</td>
    <td align="right">   23213.65</td>
    <td align="right">   44115.58</td>
    <td align="right">     719.46</td>
    <td align="right">       0.04</td>
    <td align="right">       0.50</td>
    <td align="right">      34.04</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">   28351.57</td>
    <td align="right">       0.00</td>
    <td align="right">   28351.57</td>
    <td align="right">       0.00</td>
    <td align="right">   28351.57</td>
    <td align="right">  117641.55</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">   29309.70</td>
    <td align="right">       0.00</td>
    <td align="right">   29309.70</td>
    <td align="right">   31502.92</td>
    <td align="right">   60812.62</td>
    <td align="right">  107137.84</td>
    <td align="right">     718.67</td>
    <td align="right">       0.08</td>
    <td align="right">       1.25</td>
    <td align="right">       7.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">  460761.08</td>
    <td align="right">       0.00</td>
    <td align="right">  460761.08</td>
    <td align="right">   31524.28</td>
    <td align="right">  492285.36</td>
    <td align="right"> 1928481.06</td>
    <td align="right">     719.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.62</td>
    <td align="right">      48.83</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">  152937.34</td>
    <td align="right">       0.00</td>
    <td align="right">  152937.34</td>
    <td align="right">   15762.14</td>
    <td align="right">  168699.48</td>
    <td align="right">  794080.44</td>
    <td align="right">     719.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.50</td>
    <td align="right">      83.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">  172509.72</td>
    <td align="right">       0.00</td>
    <td align="right">  172509.72</td>
    <td align="right">   15762.14</td>
    <td align="right">  188271.86</td>
    <td align="right">  794080.44</td>
    <td align="right">     719.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.67</td>
    <td align="right">      70.96</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">  630948.66</td>
    <td align="right">       0.00</td>
    <td align="right">  630948.66</td>
    <td align="right">       0.00</td>
    <td align="right">  630948.66</td>
    <td align="right"> 2117547.83</td>
    <td align="right">     718.17</td>
    <td align="right">       0.04</td>
    <td align="right">       1.79</td>
    <td align="right">      89.58</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">  568472.21</td>
    <td align="right">       0.00</td>
    <td align="right">  568472.21</td>
    <td align="right">   31524.28</td>
    <td align="right">  599996.49</td>
    <td align="right"> 1928481.06</td>
    <td align="right">     718.88</td>
    <td align="right">       0.04</td>
    <td align="right">       1.08</td>
    <td align="right">      38.67</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 96</td>
    <td align="right">   24056.38</td>
    <td align="right">       0.00</td>
    <td align="right">   24056.38</td>
    <td align="right">   71761.52</td>
    <td align="right">   95817.90</td>
    <td align="right">  107137.84</td>
    <td align="right">     719.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.46</td>
    <td align="right">      36.17</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 97</td>
    <td align="right">    7917.73</td>
    <td align="right">       0.00</td>
    <td align="right">    7917.73</td>
    <td align="right">   32332.11</td>
    <td align="right">   40249.84</td>
    <td align="right">   44115.58</td>
    <td align="right">     719.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.29</td>
    <td align="right">      58.42</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 98</td>
    <td align="right">    9157.57</td>
    <td align="right">       0.00</td>
    <td align="right">    9157.57</td>
    <td align="right">   32332.11</td>
    <td align="right">   41489.68</td>
    <td align="right">   44115.58</td>
    <td align="right">     719.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.46</td>
    <td align="right">      57.54</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 99</td>
    <td align="right">   32537.15</td>
    <td align="right">       0.00</td>
    <td align="right">   32537.15</td>
    <td align="right">   44160.93</td>
    <td align="right">   76698.08</td>
    <td align="right">  117641.55</td>
    <td align="right">     718.83</td>
    <td align="right">       0.00</td>
    <td align="right">       1.17</td>
    <td align="right">      36.25</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">35936955.65</td>
    <td align="right">       0.00</td>
    <td align="right">35936955.65</td>
    <td align="right"> 2049167.95</td>
    <td align="right">37986123.60</td>
    <td align="right">    0.14E+09</td>
    <td align="right">     720.00</td>
    <td align="right">       0.21</td>
    <td align="right">       2.83</td>
    <td align="right">     133.92</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     0.0134</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0134</td>
    <td align="right">     0.0067</td>
    <td align="right">     0.0201</td>
    <td align="right">     0.0447</td>
    <td align="right">     440.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 100</td>
    <td align="right">     0.0179</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0179</td>
    <td align="right">     0.0152</td>
    <td align="right">     0.0331</td>
    <td align="right">     0.0447</td>
    <td align="right">     439.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     0.0041</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0041</td>
    <td align="right">     0.0033</td>
    <td align="right">     0.0075</td>
    <td align="right">     0.0184</td>
    <td align="right">     440.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     0.0046</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0046</td>
    <td align="right">     0.0033</td>
    <td align="right">     0.0079</td>
    <td align="right">     0.0184</td>
    <td align="right">     439.46</td>
    <td align="right">       0.04</td>
    <td align="right">       0.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     0.0179</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0179</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0179</td>
    <td align="right">     0.0490</td>
    <td align="right">     440.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     0.0185</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0185</td>
    <td align="right">     0.0067</td>
    <td align="right">     0.0251</td>
    <td align="right">     0.0447</td>
    <td align="right">     438.67</td>
    <td align="right">       0.08</td>
    <td align="right">       1.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">     0.2831</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2831</td>
    <td align="right">     0.0067</td>
    <td align="right">     0.2898</td>
    <td align="right">     0.8039</td>
    <td align="right">     439.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.62</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">     0.0911</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0911</td>
    <td align="right">     0.0033</td>
    <td align="right">     0.0944</td>
    <td align="right">     0.3310</td>
    <td align="right">     439.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">     0.1028</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1028</td>
    <td align="right">     0.0033</td>
    <td align="right">     0.1062</td>
    <td align="right">     0.3310</td>
    <td align="right">     439.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.67</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">     0.3910</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3910</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3910</td>
    <td align="right">     0.8827</td>
    <td align="right">     438.17</td>
    <td align="right">       0.04</td>
    <td align="right">       1.79</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">     0.3524</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3524</td>
    <td align="right">     0.0067</td>
    <td align="right">     0.3591</td>
    <td align="right">     0.8039</td>
    <td align="right">     438.87</td>
    <td align="right">       0.04</td>
    <td align="right">       1.08</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 96</td>
    <td align="right">     0.0149</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0149</td>
    <td align="right">     0.0152</td>
    <td align="right">     0.0301</td>
    <td align="right">     0.0447</td>
    <td align="right">     439.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.46</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 97</td>
    <td align="right">     0.0048</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0048</td>
    <td align="right">     0.0069</td>
    <td align="right">     0.0116</td>
    <td align="right">     0.0184</td>
    <td align="right">     439.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.29</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 98</td>
    <td align="right">     0.0055</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0055</td>
    <td align="right">     0.0069</td>
    <td align="right">     0.0124</td>
    <td align="right">     0.0184</td>
    <td align="right">     439.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.46</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 99</td>
    <td align="right">     0.0204</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0204</td>
    <td align="right">     0.0094</td>
    <td align="right">     0.0298</td>
    <td align="right">     0.0490</td>
    <td align="right">     438.83</td>
    <td align="right">       0.00</td>
    <td align="right">       1.17</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">    22.0896</td>
    <td align="right">     0.0000</td>
    <td align="right">    22.0896</td>
    <td align="right">     0.4352</td>
    <td align="right">    22.5248</td>
    <td align="right">    57.0976</td>
    <td align="right">     440.00</td>
    <td align="right">       0.21</td>
    <td align="right">       2.83</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-04-10
    20:04:12</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          60</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          15</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          15</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          12</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          15</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         647</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         706</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        1561</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         272</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         302</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         250</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         250</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-04-10
    20:04:12</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     336.42</td>
    <td align="right">   26200.00</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">  342248.31</td>
    <td align="right">08-JUN-13:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     196.12</td>
    <td align="right">   26200.00</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">  152100.00</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 1</td>
    <td align="right">       2.50</td>
    <td align="right">     334.05</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">    1939.27</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:GENERAL</td>
    <td align="right">     196.12</td>
    <td align="right">   26200.00</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">  152100.00</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      95.47</td>
    <td align="right">    4900.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   88200.00</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 1</td>
    <td align="right">       1.22</td>
    <td align="right">      62.47</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    1124.55</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">      95.47</td>
    <td align="right">    4900.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   88200.00</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      95.47</td>
    <td align="right">    4900.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   88200.00</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 1</td>
    <td align="right">       1.22</td>
    <td align="right">      62.47</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    1124.55</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">      95.47</td>
    <td align="right">    4900.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   88200.00</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 100</td>
    <td align="right">       2.50</td>
    <td align="right">     334.05</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">    1939.27</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 100</td>
    <td align="right">       1.22</td>
    <td align="right">      62.47</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    1124.55</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 100</td>
    <td align="right">       1.22</td>
    <td align="right">      62.47</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    1124.55</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">       1.03</td>
    <td align="right">     137.55</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     798.52</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">       0.50</td>
    <td align="right">      25.72</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">     463.05</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">       0.50</td>
    <td align="right">      25.72</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">     463.05</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">       1.03</td>
    <td align="right">     137.55</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     798.52</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">       0.50</td>
    <td align="right">      25.72</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">     463.05</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">       0.50</td>
    <td align="right">      25.72</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">     463.05</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">       2.75</td>
    <td align="right">     366.80</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">    2129.40</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">       1.34</td>
    <td align="right">      68.60</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    1234.80</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">       1.34</td>
    <td align="right">      68.60</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    1234.80</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">       2.50</td>
    <td align="right">     334.05</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">    1939.27</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">       1.22</td>
    <td align="right">      62.47</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    1124.55</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">       1.22</td>
    <td align="right">      62.47</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    1124.55</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 51</td>
    <td align="right">      45.01</td>
    <td align="right">    6012.90</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">   34906.95</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 51</td>
    <td align="right">      21.91</td>
    <td align="right">    1124.55</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   20241.90</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 51</td>
    <td align="right">      21.91</td>
    <td align="right">    1124.55</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   20241.90</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 52</td>
    <td align="right">      18.53</td>
    <td align="right">    2475.90</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">   14373.45</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 52</td>
    <td align="right">       9.02</td>
    <td align="right">     463.05</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    8334.90</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 52</td>
    <td align="right">       9.02</td>
    <td align="right">     463.05</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    8334.90</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 53</td>
    <td align="right">      18.53</td>
    <td align="right">    2475.90</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">   14373.45</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 53</td>
    <td align="right">       9.02</td>
    <td align="right">     463.05</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    8334.90</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 53</td>
    <td align="right">       9.02</td>
    <td align="right">     463.05</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    8334.90</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 54</td>
    <td align="right">      49.42</td>
    <td align="right">    6602.40</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">   38329.20</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 54</td>
    <td align="right">      24.06</td>
    <td align="right">    1234.80</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   22226.40</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 54</td>
    <td align="right">      24.06</td>
    <td align="right">    1234.80</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   22226.40</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 55</td>
    <td align="right">      45.01</td>
    <td align="right">    6012.90</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">   34906.95</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 55</td>
    <td align="right">      21.91</td>
    <td align="right">    1124.55</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   20241.90</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 55</td>
    <td align="right">      21.91</td>
    <td align="right">    1124.55</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   20241.90</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 96</td>
    <td align="right">       2.50</td>
    <td align="right">     334.05</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">    1939.27</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 96</td>
    <td align="right">       1.22</td>
    <td align="right">      62.47</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    1124.55</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 96</td>
    <td align="right">       1.22</td>
    <td align="right">      62.47</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    1124.55</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 97</td>
    <td align="right">       1.03</td>
    <td align="right">     137.55</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     798.52</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 97</td>
    <td align="right">       0.50</td>
    <td align="right">      25.72</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">     463.05</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 97</td>
    <td align="right">       0.50</td>
    <td align="right">      25.72</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">     463.05</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 98</td>
    <td align="right">       1.03</td>
    <td align="right">     137.55</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     798.52</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 98</td>
    <td align="right">       0.50</td>
    <td align="right">      25.72</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">     463.05</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 98</td>
    <td align="right">       0.50</td>
    <td align="right">      25.72</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">     463.05</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 99</td>
    <td align="right">       2.75</td>
    <td align="right">     366.80</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">    2129.40</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 99</td>
    <td align="right">       1.34</td>
    <td align="right">      68.60</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    1234.80</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 99</td>
    <td align="right">       1.34</td>
    <td align="right">      68.60</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    1234.80</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     100.66</td>
    <td align="right">   21300.00</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">   63900.00</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 1</td>
    <td align="right">       1.28</td>
    <td align="right">     271.57</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     814.72</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">     100.66</td>
    <td align="right">   21300.00</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">   63900.00</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">     100.66</td>
    <td align="right">   21300.00</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">   63900.00</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 1</td>
    <td align="right">       1.28</td>
    <td align="right">     271.57</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     814.72</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">     100.66</td>
    <td align="right">   21300.00</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">   63900.00</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 100</td>
    <td align="right">       1.28</td>
    <td align="right">     271.57</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     814.72</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 100</td>
    <td align="right">       1.28</td>
    <td align="right">     271.57</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     814.72</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">       0.53</td>
    <td align="right">     111.82</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     335.47</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">       0.53</td>
    <td align="right">     111.82</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     335.47</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">       0.53</td>
    <td align="right">     111.82</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     335.47</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">       0.53</td>
    <td align="right">     111.82</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     335.47</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">       1.41</td>
    <td align="right">     298.20</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     894.60</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">       1.41</td>
    <td align="right">     298.20</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     894.60</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">       1.28</td>
    <td align="right">     271.57</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     814.72</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">       1.28</td>
    <td align="right">     271.57</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     814.72</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 51</td>
    <td align="right">      23.10</td>
    <td align="right">    4888.35</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">   14665.05</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 51</td>
    <td align="right">      23.10</td>
    <td align="right">    4888.35</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">   14665.05</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 52</td>
    <td align="right">       9.51</td>
    <td align="right">    2012.85</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">    6038.55</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 52</td>
    <td align="right">       9.51</td>
    <td align="right">    2012.85</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">    6038.55</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 53</td>
    <td align="right">       9.51</td>
    <td align="right">    2012.85</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">    6038.55</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 53</td>
    <td align="right">       9.51</td>
    <td align="right">    2012.85</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">    6038.55</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 54</td>
    <td align="right">      25.37</td>
    <td align="right">    5367.60</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">   16102.80</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 54</td>
    <td align="right">      25.37</td>
    <td align="right">    5367.60</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">   16102.80</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 55</td>
    <td align="right">      23.10</td>
    <td align="right">    4888.35</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">   14665.05</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 55</td>
    <td align="right">      23.10</td>
    <td align="right">    4888.35</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">   14665.05</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 96</td>
    <td align="right">       1.28</td>
    <td align="right">     271.57</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     814.72</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 96</td>
    <td align="right">       1.28</td>
    <td align="right">     271.57</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     814.72</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 97</td>
    <td align="right">       0.53</td>
    <td align="right">     111.82</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     335.47</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 97</td>
    <td align="right">       0.53</td>
    <td align="right">     111.82</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     335.47</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 98</td>
    <td align="right">       0.53</td>
    <td align="right">     111.82</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     335.47</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 98</td>
    <td align="right">       0.53</td>
    <td align="right">     111.82</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     335.47</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 99</td>
    <td align="right">       1.41</td>
    <td align="right">     298.20</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     894.60</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 99</td>
    <td align="right">       1.41</td>
    <td align="right">     298.20</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">     894.60</td>
    <td align="right">01-JUN-08:05</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     336.42</td>
    <td align="right">   26200.00</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">  342248.31</td>
    <td align="right">08-JUN-13:05</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     336.42</td>
    <td align="right">   26200.00</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">  342248.31</td>
    <td align="right">08-JUN-13:05</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     336.42</td>
    <td align="right">   26200.00</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">  342248.31</td>
    <td align="right">08-JUN-13:05</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">     336.42</td>
    <td align="right">   26200.00</td>
    <td align="right">03-JUN-00:05</td>
    <td align="right">  342248.31</td>
    <td align="right">08-JUN-13:05</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
